C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
C Case file generated using AutoATPCaseGen
C AutoATPCaseGen developed by A. G. Martins-Britto at UnB - Brazil - 2022
C github.com/amaurigmartins
C 
C JobID: ExampleCase
C Project description:
C -------------------
C Sample input session to demonstrate how this stuff works.
C ------------------------------------------------------------------------------
C |------------------------------------------------------------------|
C | Arquivo gerado automaticamente pela rotina GeraBaseATP           |
C | em 06/03/2022 07:36:02                                           |
C |                                                                  |
C | Rotina desenvolvida por Bernard Küsel                            |
C | Versão 1.05 Jul/2014                                             |
C |------------------------------------------------------------------|
BEGIN NEW DATA CASE
C ------------------------------------------------------------------------------
C Generated by ATPDraw março, 5, 2022
C from project 00.EVOLTZ_LEVE_1us_Original.acp
C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2020
C ------------------------------------------------------------------------------
RELATIVE TACS DIMENSIONS
C      |       |       |       |       |       |       |       |       |        
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
       1      .1      .1      .1      .1     150     150       2       1
$DUMMY, XYZ000
C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
   1E-06    0.65      60      60                                                
     500       1       1       1       1       0       0       1       0
$PARAMETER
FREQNI = 50.00 $$
VNOM2I =20000.0 $$
VNOM1I =500000.0 $$
INOM1I =115.47 $$
BTRFI =-20.0 $$
BFILTI =0.3177 $$
BTCRTI =-1.582 $$
BTSC1I =1.1206 $$
BTSC2I =1.1206 $$
BTSC3I =0.0 $$
VNOM2___=VNOM2I
VNOM1_____=VNOM1I
VNOM1___=VNOM1I
INOM1___=INOM1I
FREQN___=FREQNI
BTSC3___=BTSC3I
BTSC2___=BTSC2I
BTSC1___=BTSC1I
BTRF____=BTRFI
BTCRT___=BTCRTI
BFILT___=BFILTI
TAM11I = 5.0 $$
TAM12I = 5.0 $$
TAM13I = 10.0 $$
TAM14I = 36.1 $$
TAM21I = 10.0 $$
TAM22I = 92.0 $$
TAM31I = 10.0 $$
TAM32I = 111.7 $$
TAM41I = 10.0 $$
TAM42I = 33.65 $$
TAM43I = 6.5500 $$
TAM44I = 3.4500 $$
TREC11______=TAM11I
TREC12______=TAM12I
TREC13______=TAM13I
TREC14______=TAM14I
TREC21______=TAM21I
TREC22______=TAM22I
TREC31______=TAM31I
TREC32______=TAM32I
TREC41______=TAM41I
TREC42______=TAM42I
TREC43______=TAM43I
TREC44______=TAM44I
FALTAA = 'T4N32A'
FALTAB = 'T4N32B'
FALTAC = 'T4N32C'
TF___A = 0.5400 $$
TF___B = 0.5400 $$
TF___C = 0.5400 $$
RG___A = 1.E12 $$
RG___B = 1.E12 $$
RG___C = 1.E12 $$
RF__AB = 50.0000 $$
RF__AC = 50.0000 $$
RF__BC = 50.00 $$
TCL_FASEAA=TF___A
TCL_FASEAB=TF___B
TCL_FASEAC=TF___C
RG_________FASEA=RG___A
RG_________FASEB=RG___B
RG_________FASEC=RG___C
RF____FASEAFASEB=RF__AB
RF____FASEAFASEC=RF__AC
RF____FASEBFASEC=RF__BC
BLANK $PARAMETER
/TACS
TACS HYBRID
98XX0521  =    2300.
98XX0199  =    529.5
98XX0323  = XX0322 + XX0321
98XX0200  =      0.0
98XX0446  =XX0454 .OR. XX0449
27XX0437
98XX0447  =       1.
98XX0381  =      0.0
98XX042353                +XX0437                                   
98XX042453                +XX0420                                   
98XX041453                +XX0413                                   
27XX0413
 0XX0320  +XX0323                                     1.            XX0325XX0324
27XX0430
27XX0386
98XX042753                                +XX0426                   
98XX042553                +XX0386                                   
98XX042853                +XX0388                                   
11XX0329                                                           -1.      1.E3
27XX0426
27XX0388
98XX042953                +XX0430                                   
98XX043153                +XX0432                                   
98XX043453                +XX0433                                   
98XX043553                +XX0436                                   
27XX0433
27XX0436
27XX0432
98XX0450  =       1.
98XX0444  =       1.
11XX0537          2.                                               -1.      1.E3
11XX0520         .05                                               -1.      1.E3
98XX0518  =       1.
98XX0330  =   63700.
98XX0324  =      1.1
98XX0461  =      0.0
27XX0542
11XX0515          2.                                               -1.      1.E3
98XX0325  =     0.95
98XX0519  =      0.0
98XX0522  =       1.
98XX0523  =      0.6
98XX0317  =    0.005
98XX0524  =      0.7
98XX0525  =     0.15
98XX0517  =  0.00667
11XX0516          2.                                               -1.      1.E3
27XX0383
98XX0478  =       1.
98XX0483  =       1.
98XX0488  =       1.
98XX049266                +X0195B                    60.
98XX049366                +X0195C                    60.
98XX049166                +X0195A                    60.
98XX0495  = XX0491 / XX0494
98XX0490  = XX0492 / XX0494
98XX0460  = XX0493 / XX0494
C sqrt(3)
98XX0297  = 1.732051
90X0195A                                                                    1.E3
90X0195B                                                                    1.E3
90X0195C                                                                    1.E3
98XX041963        +XX0489 +XX0496 +XX0424                  -1.
98XX030066+X0195A                         -X0195B    60.
98XX0526  = XX0300 / XX0536
98XX0498  =XX0499 .OR. XX0497
98XX0282  =XX0458 .OR. XX0498
98XX0499  =XX0501 .OR. XX0500
98XX0458  =XX0446 .OR. XX0443
98XX030466+X0195B                         -X0195C    60.
98XX0527  = XX0304 / XX0536
98XX030866+X0195C                         -X0195A    60.
98XX0528  = XX0308 / XX0536
98XX0494  = XX0536 / XX0297
98XX048963        +XX0526 +XX0527 +XX0528                  -1.
98XX049663        +XX0460 +XX0490 +XX0495                  -1.
11XX0328                                                           -1.      1.E3
98XX032157+XX0200
             10.
             20.
           9999.
27XX0535
98XX0352  =      0.0
98XX0538  =   57600.
98XX0539  =   37200.
98XX0540  =    1.7E4
11XX0536  VNOM1_____                                               -1.      1.E3
27XX0420
98XX0541  =      0.0
98XX0322  = XX0199 / XX0316
98XX0316  =     500.
98XX034753                                +XX0353                   
98XX033553                                +XX0334                   
27XX0319
27XX0334
27XX0353
27XX0455
27XX0456
27XX0457
27XX0445
27XX0448
27XX0451
$LISTOFF
98XX080262                +XX0383                                   XX0800XX0801
$LISTON
$LISTOFF
98XX0800  =      0.0
$LISTON
$LISTOFF
98XX080562                +XX0803                                   XX0804      
$LISTON
$LISTOFF
23XX0801          1.      .001    2.5E-5                                    1.E3
$LISTON
$LISTOFF
98XX0712  = XX0805 + XX0831
$LISTON
$LISTOFF
98XX0835  = XX0829 .GE. XX0826
$LISTON
$LISTOFF
98XX0837  =XX0804 .AND. XX0834
$LISTON
$LISTOFF
98XX0807  = XX0802 - XX0806
$LISTON
$LISTOFF
98XX080653                +XX0802                         .001   .01
$LISTON
$LISTOFF
98XX081160+XX0718 +XX0808 +XX0719                                   XX0807XX0809
$LISTON
$LISTOFF
98XX0718  =      0.0
$LISTON
$LISTOFF
98XX0808  =       1.
$LISTON
$LISTOFF
98XX0719  =       1.
$LISTON
$LISTOFF
98XX0809  =   0.0025
$LISTON
$LISTOFF
98XX0720  =    -1. * XX0809
$LISTON
$LISTOFF
98XX0810  = XX0807 .GE. XX0720
$LISTON
$LISTOFF
98XX0812  =XX0814 .AND. XX0810
$LISTON
$LISTOFF
98XX0813  =XX0812 .OR. XX0811
$LISTON
$LISTOFF
 0XX0814                  +XX0813                     1.    3.    3.      
$LISTON
$LISTOFF
98XX0815  = .NOT. XX0813
$LISTON
$LISTOFF
98XX0804  =XX0818 .OR. XX0819
$LISTON
$LISTOFF
98XX081753                +XX0815                         .001   .01
$LISTON
$LISTOFF
98XX081653                +XX0813                         .001   .01
$LISTON
$LISTOFF
98XX0818  =XX0816 .AND. XX0815
$LISTON
$LISTOFF
98XX0819  =XX0817 .AND. XX0813
$LISTON
$LISTOFF
98XX082062                +XX0806                                   XX0804      
$LISTON
$LISTOFF
98XX082153                +XX0820                         .001   .01
$LISTON
$LISTOFF
98XX082262                +XX0821                                   XX0804      
$LISTON
$LISTOFF
98XX0823  = XX0820 - XX0822
$LISTON
$LISTOFF
98XX0824  = ABS( XX0823 )
$LISTON
$LISTOFF
98XX0825  = XX0858 * XX0535
$LISTON
$LISTOFF
98XX0858  =     0.05
$LISTON
$LISTOFF
98XX0827  = XX0824 .GT. XX0825
$LISTON
$LISTOFF
98XX0830  =XX0804 .AND. XX0827
$LISTON
$LISTOFF
98XX0752  =XX0835 .AND. XX0836
$LISTON
$LISTOFF
98XX0826  =trunc(XX0712)
$LISTON
$LISTOFF
98XX0828  =trunc(1/(2*0.001*XX0863))
$LISTON
$LISTOFF
98XX086461+XX0868 +XX0855                                         1.      XX0865
$LISTON
$LISTOFF
98XX0862  =       5.
$LISTON
$LISTOFF
88XX083265                +XX0831                                   XX0804XX0833
$LISTON
$LISTOFF
98XX0831  =DELTAT/0.001
$LISTON
$LISTOFF
98XX0762  = XX0832 .GT. XX0761
$LISTON
$LISTOFF
 0XX0833                  +XX0762                     1.          1.      
$LISTON
$LISTOFF
98XX0761  =     250.
$LISTON
$LISTOFF
98XX0836  = XX0826 .GE. XX0828
$LISTON
$LISTOFF
98XX080353                +XX0832                         .001   .01
$LISTON
$LISTOFF
98XX087658                +XX0872                     1.          1.XX0830XX0875
$LISTON
$LISTOFF
98XX0872  =       1.
$LISTON
$LISTOFF
98XX0875  =      0.0
$LISTON
$LISTOFF
98XX0877  =      0.0
$LISTON
$LISTOFF
98XX0840  = XX0876 .GT. XX0877
$LISTON
$LISTOFF
98XX0863  =      55.
$LISTON
$LISTOFF
98XX0838  =XX0827 .AND. XX0837
$LISTON
$LISTOFF
98XX088658                +XX0881                     1.          1.XX0884XX0885
$LISTON
$LISTOFF
98XX0884  = .NOT. XX0838
$LISTON
$LISTOFF
98XX0885  =      0.1
$LISTON
$LISTOFF
98XX0881  =      -1.
$LISTON
$LISTOFF
98XX0860  = XX0886 .GE. XX0887
$LISTON
$LISTOFF
98XX0887  =      0.0
$LISTON
$LISTOFF
98XX0847  = .NOT. XX0860
$LISTON
$LISTOFF
98XX0839  =    -1. * XX0824
$LISTON
$LISTOFF
98XX084461+XX0839                                                 1.      XX0841
$LISTON
$LISTOFF
98XX0841  =XX0840 .AND. XX0854
$LISTON
$LISTOFF
98XX0845  = XX0859 .GE. XX0843
$LISTON
$LISTOFF
98XX0843  =      0.3
$LISTON
$LISTOFF
 1XX0318                  +XX0864                   120.   .03    1.      XX0867
        1.                                                                      
                  1.                                                            
$LISTON
$LISTOFF
98XX0859  =TIMEX
$LISTON
$LISTOFF
98XX0842  = XX0844 * XX0845
$LISTON
$LISTOFF
88XX085165                +XX0786                                   XX0846XX0848
$LISTON
$LISTOFF
98XX088958                +XX0892                     1.          1.XX0905XX0895
$LISTON
$LISTOFF
 0XX0896  +XX0889                                     1.          1.      
$LISTON
$LISTOFF
98XX0895  =       1.
$LISTON
$LISTOFF
98XX0897  =      -1.
$LISTON
$LISTOFF
98XX0892  = XX0897 / XX0898
$LISTON
$LISTOFF
98XX0905  = .NOT. XX0899
$LISTON
$LISTOFF
98XX0900  = .NOT. XX0896
$LISTON
$LISTOFF
98XX0846  = .NOT. XX0900
$LISTON
$LISTOFF
98XX089959                +XX0847                     1.
$LISTON
$LISTOFF
98XX0898  =    0.001
$LISTON
$LISTOFF
98XX0786  =       1.
$LISTON
$LISTOFF
98XX0849  =XX0838 .AND. XX0853
$LISTON
$LISTOFF
98XX0848  = .NOT. XX0850
$LISTON
$LISTOFF
98XX090758                +XX0910                     1.          1.XX0923XX0913
$LISTON
$LISTOFF
 0XX0914  +XX0907                                     1.          1.      
$LISTON
$LISTOFF
98XX0913  =       1.
$LISTON
$LISTOFF
98XX0915  =      -1.
$LISTON
$LISTOFF
98XX0910  = XX0915 / XX0916
$LISTON
$LISTOFF
98XX0923  = .NOT. XX0917
$LISTON
$LISTOFF
98XX0918  = .NOT. XX0914
$LISTON
$LISTOFF
98XX0850  = .NOT. XX0918
$LISTON
$LISTOFF
98XX091759                +XX0849                     1.
$LISTON
$LISTOFF
98XX0916  =      0.0
$LISTON
$LISTOFF
98XX0854  =XX0838 .AND. XX0852
$LISTON
$LISTOFF
98XX0852  = XX0851 .GE. XX0861
$LISTON
$LISTOFF
98XX0861  =       3.
$LISTON
$LISTOFF
98XX0853  = .NOT. XX0852
$LISTON
$LISTOFF
98XX0855  = XX0842 + XX0857
$LISTON
$LISTOFF
98XX0857  =     1. * XX0856
$LISTON
$LISTOFF
98XX0856  = .NOT. XX0845
$LISTON
$LISTOFF
98XX0829  =trunc(1/(2*0.001*XX0862))
$LISTON
$LISTOFF
98XX0789  = .NOT. XX0866
$LISTON
$LISTOFF
98XX093258                +XX0927                     1.          1.XX0930XX0931
$LISTON
$LISTOFF
98XX0930  = .NOT. XX0752
$LISTON
$LISTOFF
98XX0931  =   0.0025
$LISTON
$LISTOFF
98XX0927  =      -1.
$LISTON
$LISTOFF
98XX0834  = XX0932 .GE. XX0933
$LISTON
$LISTOFF
98XX0933  =      0.0
$LISTON
$LISTOFF
98XX079053+XX0839                                                   XX0839
$LISTON
$LISTOFF
98XX0865  = XX0789 + XX0795
$LISTON
$LISTOFF
98XX0795  =       1.
$LISTON
$LISTOFF
98XX0796  =      0.8
$LISTON
$LISTOFF
98XX093558                +XX0938                     1.          1.XX0951XX0941
$LISTON
$LISTOFF
 0XX0942  +XX0935                                     1.          1.      
$LISTON
$LISTOFF
98XX0941  =       1.
$LISTON
$LISTOFF
98XX0943  =      -1.
$LISTON
$LISTOFF
98XX0938  = XX0943 / XX0944
$LISTON
$LISTOFF
98XX0951  = .NOT. XX0945
$LISTON
$LISTOFF
98XX0946  = .NOT. XX0942
$LISTON
$LISTOFF
98XX0866  = .NOT. XX0946
$LISTON
$LISTOFF
98XX094559                +XX0502                     1.
$LISTON
$LISTOFF
98XX0944  =    0.001
$LISTON
$LISTOFF
98XX0868  =   -0.813
$LISTON
$LISTOFF
98XX079857+XX0797
           0.301
           9999.
$LISTON
$LISTOFF
98XX0799  = XX0796 + XX0798
$LISTON
$LISTOFF
98XX0797  =      0.2
$LISTON
$LISTOFF
98XX0867  =      0.8
$LISTON
27XX0449
27XX0454
27XX0443
27XX0501
27XX0500
27XX0497
$LISTOFF
98XX1031  =XX1004 .AND. XX1003
$LISTON
$LISTOFF
98XX105658                +XX1059                     1.          1.XX1072XX1062
$LISTON
$LISTOFF
 0XX1063  +XX1056                                     1.          1.      
$LISTON
$LISTOFF
98XX1062  =       1.
$LISTON
$LISTOFF
98XX1064  =      -1.
$LISTON
$LISTOFF
98XX1059  = XX1064 / XX1065
$LISTON
$LISTOFF
98XX1072  = .NOT. XX1066
$LISTON
$LISTOFF
98XX1067  = .NOT. XX1063
$LISTON
$LISTOFF
98XX1005  = .NOT. XX1067
$LISTON
$LISTOFF
98XX106659                +XX1006                     1.
$LISTON
$LISTOFF
98XX1065  =    0.002
$LISTON
$LISTOFF
98XX0953  =XX1005 .OR. XX1006
$LISTON
$LISTOFF
98XX107458                +XX1077                     1.          1.XX1090XX1080
$LISTON
$LISTOFF
 0XX1081  +XX1074                                     1.          1.      
$LISTON
$LISTOFF
98XX1080  =       1.
$LISTON
$LISTOFF
98XX1082  =      -1.
$LISTON
$LISTOFF
98XX1077  = XX1082 / XX1083
$LISTON
$LISTOFF
98XX1090  = .NOT. XX1084
$LISTON
$LISTOFF
98XX1085  = .NOT. XX1081
$LISTON
$LISTOFF
98XX1007  = .NOT. XX1085
$LISTON
$LISTOFF
98XX108459                +XX1054                     1.
$LISTON
$LISTOFF
98XX1083  =     0.01
$LISTON
$LISTOFF
98XX1028  =XX1026 .AND. XX1027
$LISTON
$LISTOFF
98XX101262                +XX0318                                   XX1010XX1011
$LISTON
$LISTOFF
98XX1010  =      0.0
$LISTON
$LISTOFF
23XX1011          1.      .001    2.5E-5                                    1.E3
$LISTON
$LISTOFF
98XX101553                +XX1012                         .001   .01
$LISTON
$LISTOFF
98XX101453                +XX1012                                 1.XX1013
$LISTON
$LISTOFF
98XX1013  =    0.005
$LISTON
$LISTOFF
98XX1027  = XX1014 .EQ. XX1012
$LISTON
$LISTOFF
98XX0967  = XX1012 - XX1015
$LISTON
$LISTOFF
98XX1003  = XX1017 .GE. XX1016
$LISTON
$LISTOFF
98XX1016  =      0.3
$LISTON
$LISTOFF
98XX1017  =TIMEX
$LISTON
$LISTOFF
98XX1004  = XX0968 .GE. XX1018
$LISTON
$LISTOFF
98XX1018  =     0.05
$LISTON
$LISTOFF
98XX0968  = ABS( XX0967 )
$LISTON
$LISTOFF
98XX0969  = XX1012 .EQ. XX1015
$LISTON
$LISTOFF
98XX1020  = .NOT. XX0969
$LISTON
$LISTOFF
98XX1021  =XX1020 .AND. XX1031
$LISTON
$LISTOFF
98XX1006  =XX1008 .AND. XX1021
$LISTON
$LISTOFF
98XX109258                +XX1095                     1.          1.XX1108XX1098
$LISTON
$LISTOFF
 0XX1099  +XX1092                                     1.          1.      
$LISTON
$LISTOFF
98XX1098  =       1.
$LISTON
$LISTOFF
98XX1100  =      -1.
$LISTON
$LISTOFF
98XX1095  = XX1100 / XX1101
$LISTON
$LISTOFF
98XX1108  = .NOT. XX1102
$LISTON
$LISTOFF
98XX1103  = .NOT. XX1099
$LISTON
$LISTOFF
98XX1022  = .NOT. XX1103
$LISTON
$LISTOFF
98XX110259                +XX1006                     1.
$LISTON
$LISTOFF
98XX1101  =      10.
$LISTON
$LISTOFF
98XX1026  =XX1022 .OR. XX1023
$LISTON
$LISTOFF
98XX1023  = XX0970 .GE. XX1012
$LISTON
$LISTOFF
98XX0970  =    0.031
$LISTON
$LISTOFF
98XX0971  =     0.95
$LISTON
$LISTOFF
98XX0972  =      1.1
$LISTON
$LISTOFF
98XX1009  = XX0971 .GT. XX0424
$LISTON
$LISTOFF
98XX1024  = XX0424 .GT. XX0972
$LISTON
$LISTOFF
98XX0973  =XX1009 .OR. XX1024
$LISTON
$LISTOFF
98XX111658                +XX1112                     1.          1.XX0973XX1115
$LISTON
$LISTOFF
98XX1112  =       1.
$LISTON
$LISTOFF
98XX1115  =      0.0
$LISTON
$LISTOFF
98XX1117  =     0.06
$LISTON
$LISTOFF
98XX0974  = XX1116 .GT. XX1117
$LISTON
$LISTOFF
98XX1025  = .NOT. XX0975
$LISTON
$LISTOFF
98XX112658                +XX1121                     1.          1.XX1124XX1125
$LISTON
$LISTOFF
98XX1124  = .NOT. XX0974
$LISTON
$LISTOFF
98XX1125  =      0.1
$LISTON
$LISTOFF
98XX1121  =      -1.
$LISTON
$LISTOFF
98XX0975  = XX1126 .GE. XX1127
$LISTON
$LISTOFF
98XX1127  =      0.0
$LISTON
$LISTOFF
98XX1019  =XX0976 .AND. XX1028
$LISTON
$LISTOFF
98XX0976  = .NOT. XX1054
$LISTON
$LISTOFF
98XX113558                +XX1131                     1.          1.XX0977XX1134
$LISTON
$LISTOFF
98XX1131  =       1.
$LISTON
$LISTOFF
98XX1134  =      0.0
$LISTON
$LISTOFF
98XX1136  =    0.005
$LISTON
$LISTOFF
98XX0978  = XX1135 .GT. XX1136
$LISTON
$LISTOFF
98XX114558                +XX1140                     1.          1.XX1143XX1144
$LISTON
$LISTOFF
98XX1143  = .NOT. XX0978
$LISTON
$LISTOFF
98XX1144  =      0.5
$LISTON
$LISTOFF
98XX1140  =      -1.
$LISTON
$LISTOFF
98XX1029  = XX1145 .GE. XX1146
$LISTON
$LISTOFF
98XX1146  =      0.0
$LISTON
$LISTOFF
98XX0977  = XX1002 .GE. XX1030
$LISTON
$LISTOFF
98XX1030  =    0.005
$LISTON
$LISTOFF
98XX1032  =XX1019 .AND. XX1001
$LISTON
$LISTOFF
98XX1001  =       1.
$LISTON
$LISTOFF
98XX0979  =XX1032 .AND. XX1025
$LISTON
$LISTOFF
98XX115558                +XX1150                     1.          1.XX1153XX1154
$LISTON
$LISTOFF
98XX1153  = .NOT. XX0979
$LISTON
$LISTOFF
98XX1154  =     0.01
$LISTON
$LISTOFF
98XX1150  =      -1.
$LISTON
$LISTOFF
98XX1033  = XX1155 .GE. XX1156
$LISTON
$LISTOFF
98XX1156  =      0.0
$LISTON
$LISTOFF
98XX0980  =XX1033 .AND. XX1029
$LISTON
$LISTOFF
98XX103860+XX0981 +XX1042 +XX1042                                   XX1034XX1035
$LISTON
$LISTOFF
98XX1034  = .NOT. XX0980
$LISTON
$LISTOFF
98XX1035  =      0.5
$LISTON
$LISTOFF
98XX1042  =       1.
$LISTON
$LISTOFF
98XX0981  =      -1.
$LISTON
$LISTOFF
 1XX1041                  +XX1040                     1.  .001    1.      
        1.                                                                      
                  1.                                                            
$LISTON
$LISTOFF
98XX0988  = .NOT. XX1029
$LISTON
$LISTOFF
98XX1036  =XX1033 .AND. XX0988
$LISTON
$LISTOFF
98XX103960+XX0989 +XX1043 +XX1043                                   XX1036XX1037
$LISTON
$LISTOFF
98XX1037  =      0.5
$LISTON
$LISTOFF
98XX0989  =     1.E3
$LISTON
$LISTOFF
98XX1043  =       2.
$LISTON
$LISTOFF
98XX1040  = XX1038 * XX1039
$LISTON
$LISTOFF
88XX104865                +XX0992                                   XX1044XX1047
$LISTON
$LISTOFF
98XX1044  =XX1006 .OR. XX1051
$LISTON
$LISTOFF
98XX1051  = .NOT. XX1022
$LISTON
$LISTOFF
98XX104553                +XX1038                         .001   .01
$LISTON
$LISTOFF
98XX1000  = XX1045 .GT. XX1038
$LISTON
$LISTOFF
98XX115858                +XX1161                     1.          1.XX1174XX1164
$LISTON
$LISTOFF
 0XX1165  +XX1158                                     1.          1.      
$LISTON
$LISTOFF
98XX1164  =       1.
$LISTON
$LISTOFF
98XX1166  =      -1.
$LISTON
$LISTOFF
98XX1161  = XX1166 / XX1167
$LISTON
$LISTOFF
98XX1174  = .NOT. XX1168
$LISTON
$LISTOFF
98XX1169  = .NOT. XX1165
$LISTON
$LISTOFF
98XX1046  = .NOT. XX1169
$LISTON
$LISTOFF
98XX116859                +XX1000                     1.
$LISTON
$LISTOFF
98XX1167  =      0.0
$LISTON
$LISTOFF
98XX1047  = .NOT. XX1046
$LISTON
$LISTOFF
98XX0992  =       1.
$LISTON
$LISTOFF
98XX1050  = XX1048 .GE. XX1049
$LISTON
$LISTOFF
98XX1049  =       3.
$LISTON
$LISTOFF
98XX1054  =XX1053 .OR. XX1050
$LISTON
$LISTOFF
98XX117658                +XX1179                     1.          1.XX1192XX1182
$LISTON
$LISTOFF
 0XX1183  +XX1176                                     1.          1.      
$LISTON
$LISTOFF
98XX1182  =       1.
$LISTON
$LISTOFF
98XX1184  =      -1.
$LISTON
$LISTOFF
98XX1179  = XX1184 / XX1185
$LISTON
$LISTOFF
98XX1192  = .NOT. XX1186
$LISTON
$LISTOFF
98XX1187  = .NOT. XX1183
$LISTON
$LISTOFF
98XX1052  = .NOT. XX1187
$LISTON
$LISTOFF
98XX118659                +XX1051                     1.
$LISTON
$LISTOFF
98XX1185  =     0.02
$LISTON
$LISTOFF
98XX1053  =XX1029 .AND. XX1052
$LISTON
$LISTOFF
98XX119458                +XX1197                     1.          1.XX1210XX1200
$LISTON
$LISTOFF
 0XX1201  +XX1194                                     1.          1.      
$LISTON
$LISTOFF
98XX1200  =       1.
$LISTON
$LISTOFF
98XX1202  =      -1.
$LISTON
$LISTOFF
98XX1197  = XX1202 / XX1203
$LISTON
$LISTOFF
98XX1210  = .NOT. XX1204
$LISTON
$LISTOFF
98XX1205  = .NOT. XX1201
$LISTON
$LISTOFF
98XX0502  = .NOT. XX1205
$LISTON
$LISTOFF
98XX120459                +XX1054                     1.
$LISTON
$LISTOFF
98XX1203  =    0.001
$LISTON
$LISTOFF
98XX1008  = .NOT. XX1007
$LISTON
$LISTOFF
98XX0462  = XX0542 * XX1041
$LISTON
$LISTOFF
98XX1002  = XX0319 * XX1003
$LISTON
98XX1538  =    2300.
98XX1216  =     529.
98XX1340  = XX1339 + XX1338
98XX1217  =      0.0
98XX1463  =XX1471 .OR. XX1466
27XX1454
98XX1464  =       1.
98XX1398  =      0.0
98XX144053                +XX1454                                   
98XX144153                +XX1437                                   
98XX143153                +XX1430                                   
27XX1430
 0XX1337  +XX1340                                     1.            XX1342XX1341
27XX1447
27XX1403
98XX144453                                +XX1443                   
98XX144253                +XX1403                                   
98XX144553                +XX1405                                   
11XX1346                                                           -1.      1.E3
27XX1443
27XX1405
98XX144653                +XX1447                                   
98XX144853                +XX1449                                   
98XX145153                +XX1450                                   
98XX145253                +XX1453                                   
27XX1450
27XX1453
27XX1449
98XX1467  =       1.
98XX1461  =       1.
11XX1554          2.                                               -1.      1.E3
11XX1537         .05                                               -1.      1.E3
98XX1535  =       1.
98XX1347  =   63700.
98XX1341  =      1.1
98XX1478  =      0.0
27XX1559
11XX1532          2.                                               -1.      1.E3
98XX1342  =     0.95
98XX1536  =      0.0
98XX1539  =       1.
98XX1540  =      0.6
98XX1334  =    0.005
98XX1541  =      0.7
98XX1542  =     0.15
98XX1534  =  0.00667
11XX1533          2.                                               -1.      1.E3
27XX1400
98XX1495  =       1.
98XX1500  =       1.
98XX1505  =       1.
98XX150966                +X1212B                    60.
98XX151066                +X1212C                    60.
98XX150866                +X1212A                    60.
98XX1512  = XX1508 / XX1511
98XX1507  = XX1509 / XX1511
98XX1477  = XX1510 / XX1511
C sqrt(3)
98XX1314  = 1.732051
90X1212A                                                                    1.E3
90X1212B                                                                    1.E3
90X1212C                                                                    1.E3
98XX143663        +XX1506 +XX1513 +XX1441                  -1.
98XX131766+X1212A                         -X1212B    60.
98XX1543  = XX1317 / XX1553
98XX1515  =XX1516 .OR. XX1514
98XX1299  =XX1475 .OR. XX1515
98XX1516  =XX1518 .OR. XX1517
98XX1475  =XX1463 .OR. XX1460
98XX132166+X1212B                         -X1212C    60.
98XX1544  = XX1321 / XX1553
98XX132566+X1212C                         -X1212A    60.
98XX1545  = XX1325 / XX1553
98XX1511  = XX1553 / XX1314
98XX150663        +XX1543 +XX1544 +XX1545                  -1.
98XX151363        +XX1477 +XX1507 +XX1512                  -1.
11XX1345                                                           -1.      1.E3
98XX133857+XX1217
             10.
             20.
           9999.
27XX1552
98XX1369  =      0.0
98XX1555  =   57600.
98XX1556  =   37200.
98XX1557  =    1.7E4
11XX1553  VNOM1_____                                               -1.      1.E3
27XX1437
98XX1558  =       2.
98XX1339  = XX1216 / XX1333
98XX1333  =     500.
98XX136453                                +XX1370                   
98XX135253                                +XX1351                   
27XX1336
27XX1351
27XX1370
27XX1472
27XX1473
27XX1474
27XX1462
27XX1465
27XX1468
$LISTOFF
98XX181962                +XX1400                                   XX1817XX1818
$LISTON
$LISTOFF
98XX1817  =      0.0
$LISTON
$LISTOFF
98XX182262                +XX1820                                   XX1821      
$LISTON
$LISTOFF
23XX1818          1.      .001    2.5E-5                                    1.E3
$LISTON
$LISTOFF
98XX1729  = XX1822 + XX1848
$LISTON
$LISTOFF
98XX1852  = XX1846 .GE. XX1843
$LISTON
$LISTOFF
98XX1854  =XX1821 .AND. XX1851
$LISTON
$LISTOFF
98XX1824  = XX1819 - XX1823
$LISTON
$LISTOFF
98XX182353                +XX1819                         .001   .01
$LISTON
$LISTOFF
98XX182860+XX1735 +XX1825 +XX1736                                   XX1824XX1826
$LISTON
$LISTOFF
98XX1735  =      0.0
$LISTON
$LISTOFF
98XX1825  =       1.
$LISTON
$LISTOFF
98XX1736  =       1.
$LISTON
$LISTOFF
98XX1826  =   0.0025
$LISTON
$LISTOFF
98XX1737  =    -1. * XX1826
$LISTON
$LISTOFF
98XX1827  = XX1824 .GE. XX1737
$LISTON
$LISTOFF
98XX1829  =XX1831 .AND. XX1827
$LISTON
$LISTOFF
98XX1830  =XX1829 .OR. XX1828
$LISTON
$LISTOFF
 0XX1831                  +XX1830                     1.    3.    3.      
$LISTON
$LISTOFF
98XX1832  = .NOT. XX1830
$LISTON
$LISTOFF
98XX1821  =XX1835 .OR. XX1836
$LISTON
$LISTOFF
98XX183453                +XX1832                         .001   .01
$LISTON
$LISTOFF
98XX183353                +XX1830                         .001   .01
$LISTON
$LISTOFF
98XX1835  =XX1833 .AND. XX1832
$LISTON
$LISTOFF
98XX1836  =XX1834 .AND. XX1830
$LISTON
$LISTOFF
98XX183762                +XX1823                                   XX1821      
$LISTON
$LISTOFF
98XX183853                +XX1837                         .001   .01
$LISTON
$LISTOFF
98XX183962                +XX1838                                   XX1821      
$LISTON
$LISTOFF
98XX1840  = XX1837 - XX1839
$LISTON
$LISTOFF
98XX1841  = ABS( XX1840 )
$LISTON
$LISTOFF
98XX1842  = XX1875 * XX1552
$LISTON
$LISTOFF
98XX1875  =     0.05
$LISTON
$LISTOFF
98XX1844  = XX1841 .GT. XX1842
$LISTON
$LISTOFF
98XX1847  =XX1821 .AND. XX1844
$LISTON
$LISTOFF
98XX1769  =XX1852 .AND. XX1853
$LISTON
$LISTOFF
98XX1843  =trunc(XX1729)
$LISTON
$LISTOFF
98XX1845  =trunc(1/(2*0.001*XX1880))
$LISTON
$LISTOFF
98XX188161+XX1885 +XX1872                                         1.      XX1882
$LISTON
$LISTOFF
98XX1879  =       5.
$LISTON
$LISTOFF
88XX184965                +XX1848                                   XX1821XX1850
$LISTON
$LISTOFF
98XX1848  =DELTAT/0.001
$LISTON
$LISTOFF
98XX1779  = XX1849 .GT. XX1778
$LISTON
$LISTOFF
 0XX1850                  +XX1779                     1.          1.      
$LISTON
$LISTOFF
98XX1778  =     250.
$LISTON
$LISTOFF
98XX1853  = XX1843 .GE. XX1845
$LISTON
$LISTOFF
98XX182053                +XX1849                         .001   .01
$LISTON
$LISTOFF
98XX189358                +XX1889                     1.          1.XX1847XX1892
$LISTON
$LISTOFF
98XX1889  =       1.
$LISTON
$LISTOFF
98XX1892  =      0.0
$LISTON
$LISTOFF
98XX1894  =      0.0
$LISTON
$LISTOFF
98XX1857  = XX1893 .GT. XX1894
$LISTON
$LISTOFF
98XX1880  =      55.
$LISTON
$LISTOFF
98XX1855  =XX1844 .AND. XX1854
$LISTON
$LISTOFF
98XX190358                +XX1898                     1.          1.XX1901XX1902
$LISTON
$LISTOFF
98XX1901  = .NOT. XX1855
$LISTON
$LISTOFF
98XX1902  =      0.1
$LISTON
$LISTOFF
98XX1898  =      -1.
$LISTON
$LISTOFF
98XX1877  = XX1903 .GE. XX1904
$LISTON
$LISTOFF
98XX1904  =      0.0
$LISTON
$LISTOFF
98XX1864  = .NOT. XX1877
$LISTON
$LISTOFF
98XX1856  =    -1. * XX1841
$LISTON
$LISTOFF
98XX186161+XX1856                                                 1.      XX1858
$LISTON
$LISTOFF
98XX1858  =XX1857 .AND. XX1871
$LISTON
$LISTOFF
98XX1862  = XX1876 .GE. XX1860
$LISTON
$LISTOFF
98XX1860  =      0.3
$LISTON
$LISTOFF
 1XX1335                  +XX1881                   120.   .03    1.      XX1884
        1.                                                                      
                  1.                                                            
$LISTON
$LISTOFF
98XX1876  =TIMEX
$LISTON
$LISTOFF
98XX1859  = XX1861 * XX1862
$LISTON
$LISTOFF
88XX186865                +XX1803                                   XX1863XX1865
$LISTON
$LISTOFF
98XX190658                +XX1909                     1.          1.XX1922XX1912
$LISTON
$LISTOFF
 0XX1913  +XX1906                                     1.          1.      
$LISTON
$LISTOFF
98XX1912  =       1.
$LISTON
$LISTOFF
98XX1914  =      -1.
$LISTON
$LISTOFF
98XX1909  = XX1914 / XX1915
$LISTON
$LISTOFF
98XX1922  = .NOT. XX1916
$LISTON
$LISTOFF
98XX1917  = .NOT. XX1913
$LISTON
$LISTOFF
98XX1863  = .NOT. XX1917
$LISTON
$LISTOFF
98XX191659                +XX1864                     1.
$LISTON
$LISTOFF
98XX1915  =    0.001
$LISTON
$LISTOFF
98XX1803  =       1.
$LISTON
$LISTOFF
98XX1866  =XX1855 .AND. XX1870
$LISTON
$LISTOFF
98XX1865  = .NOT. XX1867
$LISTON
$LISTOFF
98XX192458                +XX1927                     1.          1.XX1940XX1930
$LISTON
$LISTOFF
 0XX1931  +XX1924                                     1.          1.      
$LISTON
$LISTOFF
98XX1930  =       1.
$LISTON
$LISTOFF
98XX1932  =      -1.
$LISTON
$LISTOFF
98XX1927  = XX1932 / XX1933
$LISTON
$LISTOFF
98XX1940  = .NOT. XX1934
$LISTON
$LISTOFF
98XX1935  = .NOT. XX1931
$LISTON
$LISTOFF
98XX1867  = .NOT. XX1935
$LISTON
$LISTOFF
98XX193459                +XX1866                     1.
$LISTON
$LISTOFF
98XX1933  =      0.0
$LISTON
$LISTOFF
98XX1871  =XX1855 .AND. XX1869
$LISTON
$LISTOFF
98XX1869  = XX1868 .GE. XX1878
$LISTON
$LISTOFF
98XX1878  =       3.
$LISTON
$LISTOFF
98XX1870  = .NOT. XX1869
$LISTON
$LISTOFF
98XX1872  = XX1859 + XX1874
$LISTON
$LISTOFF
98XX1874  =     1. * XX1873
$LISTON
$LISTOFF
98XX1873  = .NOT. XX1862
$LISTON
$LISTOFF
98XX1846  =trunc(1/(2*0.001*XX1879))
$LISTON
$LISTOFF
98XX1806  = .NOT. XX1883
$LISTON
$LISTOFF
98XX194958                +XX1944                     1.          1.XX1947XX1948
$LISTON
$LISTOFF
98XX1947  = .NOT. XX1769
$LISTON
$LISTOFF
98XX1948  =   0.0025
$LISTON
$LISTOFF
98XX1944  =      -1.
$LISTON
$LISTOFF
98XX1851  = XX1949 .GE. XX1950
$LISTON
$LISTOFF
98XX1950  =      0.0
$LISTON
$LISTOFF
98XX180753+XX1856                                                   XX1856
$LISTON
$LISTOFF
98XX1882  = XX1806 + XX1812
$LISTON
$LISTOFF
98XX1812  =       1.
$LISTON
$LISTOFF
98XX1813  =      0.8
$LISTON
$LISTOFF
98XX195258                +XX1955                     1.          1.XX1968XX1958
$LISTON
$LISTOFF
 0XX1959  +XX1952                                     1.          1.      
$LISTON
$LISTOFF
98XX1958  =       1.
$LISTON
$LISTOFF
98XX1960  =      -1.
$LISTON
$LISTOFF
98XX1955  = XX1960 / XX1961
$LISTON
$LISTOFF
98XX1968  = .NOT. XX1962
$LISTON
$LISTOFF
98XX1963  = .NOT. XX1959
$LISTON
$LISTOFF
98XX1883  = .NOT. XX1963
$LISTON
$LISTOFF
98XX196259                +XX1519                     1.
$LISTON
$LISTOFF
98XX1961  =    0.001
$LISTON
$LISTOFF
98XX1885  =   -0.813
$LISTON
$LISTOFF
98XX181557+XX1814
           0.301
           9999.
$LISTON
$LISTOFF
98XX1816  = XX1813 + XX1815
$LISTON
$LISTOFF
98XX1814  =      0.2
$LISTON
$LISTOFF
98XX1884  =      0.8
$LISTON
27XX1466
27XX1471
27XX1460
27XX1518
27XX1517
27XX1514
$LISTOFF
98XX2048  =XX2021 .AND. XX2020
$LISTON
$LISTOFF
98XX207358                +XX2076                     1.          1.XX2089XX2079
$LISTON
$LISTOFF
 0XX2080  +XX2073                                     1.          1.      
$LISTON
$LISTOFF
98XX2079  =       1.
$LISTON
$LISTOFF
98XX2081  =      -1.
$LISTON
$LISTOFF
98XX2076  = XX2081 / XX2082
$LISTON
$LISTOFF
98XX2089  = .NOT. XX2083
$LISTON
$LISTOFF
98XX2084  = .NOT. XX2080
$LISTON
$LISTOFF
98XX2022  = .NOT. XX2084
$LISTON
$LISTOFF
98XX208359                +XX2023                     1.
$LISTON
$LISTOFF
98XX2082  =    0.002
$LISTON
$LISTOFF
98XX1970  =XX2022 .OR. XX2023
$LISTON
$LISTOFF
98XX209158                +XX2094                     1.          1.XX2107XX2097
$LISTON
$LISTOFF
 0XX2098  +XX2091                                     1.          1.      
$LISTON
$LISTOFF
98XX2097  =       1.
$LISTON
$LISTOFF
98XX2099  =      -1.
$LISTON
$LISTOFF
98XX2094  = XX2099 / XX2100
$LISTON
$LISTOFF
98XX2107  = .NOT. XX2101
$LISTON
$LISTOFF
98XX2102  = .NOT. XX2098
$LISTON
$LISTOFF
98XX2024  = .NOT. XX2102
$LISTON
$LISTOFF
98XX210159                +XX2071                     1.
$LISTON
$LISTOFF
98XX2100  =     0.01
$LISTON
$LISTOFF
98XX2045  =XX2043 .AND. XX2044
$LISTON
$LISTOFF
98XX202962                +XX1335                                   XX2027XX2028
$LISTON
$LISTOFF
98XX2027  =      0.0
$LISTON
$LISTOFF
23XX2028          1.      .001    2.5E-5                                    1.E3
$LISTON
$LISTOFF
98XX203253                +XX2029                         .001   .01
$LISTON
$LISTOFF
98XX203153                +XX2029                                 1.XX2030
$LISTON
$LISTOFF
98XX2030  =    0.005
$LISTON
$LISTOFF
98XX2044  = XX2031 .EQ. XX2029
$LISTON
$LISTOFF
98XX1984  = XX2029 - XX2032
$LISTON
$LISTOFF
98XX2020  = XX2034 .GE. XX2033
$LISTON
$LISTOFF
98XX2033  =      0.3
$LISTON
$LISTOFF
98XX2034  =TIMEX
$LISTON
$LISTOFF
98XX2021  = XX1985 .GE. XX2035
$LISTON
$LISTOFF
98XX2035  =     0.05
$LISTON
$LISTOFF
98XX1985  = ABS( XX1984 )
$LISTON
$LISTOFF
98XX1986  = XX2029 .EQ. XX2032
$LISTON
$LISTOFF
98XX2037  = .NOT. XX1986
$LISTON
$LISTOFF
98XX2038  =XX2037 .AND. XX2048
$LISTON
$LISTOFF
98XX2023  =XX2025 .AND. XX2038
$LISTON
$LISTOFF
98XX210958                +XX2112                     1.          1.XX2125XX2115
$LISTON
$LISTOFF
 0XX2116  +XX2109                                     1.          1.      
$LISTON
$LISTOFF
98XX2115  =       1.
$LISTON
$LISTOFF
98XX2117  =      -1.
$LISTON
$LISTOFF
98XX2112  = XX2117 / XX2118
$LISTON
$LISTOFF
98XX2125  = .NOT. XX2119
$LISTON
$LISTOFF
98XX2120  = .NOT. XX2116
$LISTON
$LISTOFF
98XX2039  = .NOT. XX2120
$LISTON
$LISTOFF
98XX211959                +XX2023                     1.
$LISTON
$LISTOFF
98XX2118  =      10.
$LISTON
$LISTOFF
98XX2043  =XX2039 .OR. XX2040
$LISTON
$LISTOFF
98XX2040  = XX1987 .GE. XX2029
$LISTON
$LISTOFF
98XX1987  =    0.031
$LISTON
$LISTOFF
98XX1988  =     0.95
$LISTON
$LISTOFF
98XX1989  =      1.1
$LISTON
$LISTOFF
98XX2026  = XX1988 .GT. XX1441
$LISTON
$LISTOFF
98XX2041  = XX1441 .GT. XX1989
$LISTON
$LISTOFF
98XX1990  =XX2026 .OR. XX2041
$LISTON
$LISTOFF
98XX213358                +XX2129                     1.          1.XX1990XX2132
$LISTON
$LISTOFF
98XX2129  =       1.
$LISTON
$LISTOFF
98XX2132  =      0.0
$LISTON
$LISTOFF
98XX2134  =     0.06
$LISTON
$LISTOFF
98XX1991  = XX2133 .GT. XX2134
$LISTON
$LISTOFF
98XX2042  = .NOT. XX1992
$LISTON
$LISTOFF
98XX214358                +XX2138                     1.          1.XX2141XX2142
$LISTON
$LISTOFF
98XX2141  = .NOT. XX1991
$LISTON
$LISTOFF
98XX2142  =      0.1
$LISTON
$LISTOFF
98XX2138  =      -1.
$LISTON
$LISTOFF
98XX1992  = XX2143 .GE. XX2144
$LISTON
$LISTOFF
98XX2144  =      0.0
$LISTON
$LISTOFF
98XX2036  =XX1993 .AND. XX2045
$LISTON
$LISTOFF
98XX1993  = .NOT. XX2071
$LISTON
$LISTOFF
98XX215258                +XX2148                     1.          1.XX1994XX2151
$LISTON
$LISTOFF
98XX2148  =       1.
$LISTON
$LISTOFF
98XX2151  =      0.0
$LISTON
$LISTOFF
98XX2153  =    0.005
$LISTON
$LISTOFF
98XX1995  = XX2152 .GT. XX2153
$LISTON
$LISTOFF
98XX216258                +XX2157                     1.          1.XX2160XX2161
$LISTON
$LISTOFF
98XX2160  = .NOT. XX1995
$LISTON
$LISTOFF
98XX2161  =      0.5
$LISTON
$LISTOFF
98XX2157  =      -1.
$LISTON
$LISTOFF
98XX2046  = XX2162 .GE. XX2163
$LISTON
$LISTOFF
98XX2163  =      0.0
$LISTON
$LISTOFF
98XX1994  = XX2019 .GE. XX2047
$LISTON
$LISTOFF
98XX2047  =    0.005
$LISTON
$LISTOFF
98XX2049  =XX2036 .AND. XX2018
$LISTON
$LISTOFF
98XX2018  =       1.
$LISTON
$LISTOFF
98XX1996  =XX2049 .AND. XX2042
$LISTON
$LISTOFF
98XX217258                +XX2167                     1.          1.XX2170XX2171
$LISTON
$LISTOFF
98XX2170  = .NOT. XX1996
$LISTON
$LISTOFF
98XX2171  =     0.01
$LISTON
$LISTOFF
98XX2167  =      -1.
$LISTON
$LISTOFF
98XX2050  = XX2172 .GE. XX2173
$LISTON
$LISTOFF
98XX2173  =      0.0
$LISTON
$LISTOFF
98XX1997  =XX2050 .AND. XX2046
$LISTON
$LISTOFF
98XX205560+XX1998 +XX2059 +XX2059                                   XX2051XX2052
$LISTON
$LISTOFF
98XX2051  = .NOT. XX1997
$LISTON
$LISTOFF
98XX2052  =      0.5
$LISTON
$LISTOFF
98XX2059  =       1.
$LISTON
$LISTOFF
98XX1998  =      -1.
$LISTON
$LISTOFF
 1XX2058                  +XX2057                     1.  .001    1.      
        1.                                                                      
                  1.                                                            
$LISTON
$LISTOFF
98XX2005  = .NOT. XX2046
$LISTON
$LISTOFF
98XX2053  =XX2050 .AND. XX2005
$LISTON
$LISTOFF
98XX205660+XX2006 +XX2060 +XX2060                                   XX2053XX2054
$LISTON
$LISTOFF
98XX2054  =      0.5
$LISTON
$LISTOFF
98XX2006  =     1.E3
$LISTON
$LISTOFF
98XX2060  =       2.
$LISTON
$LISTOFF
98XX2057  = XX2055 * XX2056
$LISTON
$LISTOFF
88XX206565                +XX2009                                   XX2061XX2064
$LISTON
$LISTOFF
98XX2061  =XX2023 .OR. XX2068
$LISTON
$LISTOFF
98XX2068  = .NOT. XX2039
$LISTON
$LISTOFF
98XX206253                +XX2055                         .001   .01
$LISTON
$LISTOFF
98XX2017  = XX2062 .GT. XX2055
$LISTON
$LISTOFF
98XX217558                +XX2178                     1.          1.XX2191XX2181
$LISTON
$LISTOFF
 0XX2182  +XX2175                                     1.          1.      
$LISTON
$LISTOFF
98XX2181  =       1.
$LISTON
$LISTOFF
98XX2183  =      -1.
$LISTON
$LISTOFF
98XX2178  = XX2183 / XX2184
$LISTON
$LISTOFF
98XX2191  = .NOT. XX2185
$LISTON
$LISTOFF
98XX2186  = .NOT. XX2182
$LISTON
$LISTOFF
98XX2063  = .NOT. XX2186
$LISTON
$LISTOFF
98XX218559                +XX2017                     1.
$LISTON
$LISTOFF
98XX2184  =      0.0
$LISTON
$LISTOFF
98XX2064  = .NOT. XX2063
$LISTON
$LISTOFF
98XX2009  =       1.
$LISTON
$LISTOFF
98XX2067  = XX2065 .GE. XX2066
$LISTON
$LISTOFF
98XX2066  =       3.
$LISTON
$LISTOFF
98XX2071  =XX2070 .OR. XX2067
$LISTON
$LISTOFF
98XX219358                +XX2196                     1.          1.XX2209XX2199
$LISTON
$LISTOFF
 0XX2200  +XX2193                                     1.          1.      
$LISTON
$LISTOFF
98XX2199  =       1.
$LISTON
$LISTOFF
98XX2201  =      -1.
$LISTON
$LISTOFF
98XX2196  = XX2201 / XX2202
$LISTON
$LISTOFF
98XX2209  = .NOT. XX2203
$LISTON
$LISTOFF
98XX2204  = .NOT. XX2200
$LISTON
$LISTOFF
98XX2069  = .NOT. XX2204
$LISTON
$LISTOFF
98XX220359                +XX2068                     1.
$LISTON
$LISTOFF
98XX2202  =     0.02
$LISTON
$LISTOFF
98XX2070  =XX2046 .AND. XX2069
$LISTON
$LISTOFF
98XX221158                +XX2214                     1.          1.XX2227XX2217
$LISTON
$LISTOFF
 0XX2218  +XX2211                                     1.          1.      
$LISTON
$LISTOFF
98XX2217  =       1.
$LISTON
$LISTOFF
98XX2219  =      -1.
$LISTON
$LISTOFF
98XX2214  = XX2219 / XX2220
$LISTON
$LISTOFF
98XX2227  = .NOT. XX2221
$LISTON
$LISTOFF
98XX2222  = .NOT. XX2218
$LISTON
$LISTOFF
98XX1519  = .NOT. XX2222
$LISTON
$LISTOFF
98XX222159                +XX2071                     1.
$LISTON
$LISTOFF
98XX2220  =    0.001
$LISTON
$LISTOFF
98XX2025  = .NOT. XX2024
$LISTON
$LISTOFF
98XX1479  = XX1559 * XX2058
$LISTON
$LISTOFF
98XX2019  = XX1336 * XX2020
$LISTON
98XX2898  =    2300.
98XX2576  =    527.5
98XX2700  = XX2699 + XX2698
98XX2577  =      0.0
98XX2823  =XX2831 .OR. XX2826
27XX2814
98XX2824  =       1.
98XX2758  =      0.0
98XX280053                +XX2814                                   
98XX280153                +XX2797                                   
98XX279153                +XX2790                                   
27XX2790
 0XX2697  +XX2700                                     1.            XX2702XX2701
27XX2807
27XX2763
98XX280453                                +XX2803                   
98XX280253                +XX2763                                   
98XX280553                +XX2765                                   
11XX2706                                                           -1.      1.E3
27XX2803
27XX2765
98XX280653                +XX2807                                   
98XX280853                +XX2809                                   
98XX281153                +XX2810                                   
98XX281253                +XX2813                                   
27XX2810
27XX2813
27XX2809
98XX2827  =       1.
98XX2821  =       1.
11XX2914          2.                                               -1.      1.E3
11XX2897         .05                                               -1.      1.E3
98XX2895  =       1.
98XX2707  =   63700.
98XX2701  =      1.1
98XX2838  =      0.0
27XX2919
11XX2892          2.                                               -1.      1.E3
98XX2702  =     0.95
98XX2896  =      0.0
98XX2899  =       1.
98XX2900  =      0.6
98XX2694  =    0.005
98XX2901  =      0.7
98XX2902  =     0.15
98XX2894  =  0.00667
11XX2893          2.                                               -1.      1.E3
27XX2760
98XX2855  =       1.
98XX2860  =       1.
98XX2865  =       1.
98XX286966                +X2572B                    60.
98XX287066                +X2572C                    60.
98XX286866                +X2572A                    60.
98XX2872  = XX2868 / XX2871
98XX2867  = XX2869 / XX2871
98XX2837  = XX2870 / XX2871
C sqrt(3)
98XX2674  = 1.732051
90X2572A                                                                    1.E3
90X2572B                                                                    1.E3
90X2572C                                                                    1.E3
98XX279663        +XX2866 +XX2873 +XX2801                  -1.
98XX267766+X2572A                         -X2572B    60.
98XX2903  = XX2677 / XX2913
98XX2875  =XX2876 .OR. XX2874
98XX2659  =XX2835 .OR. XX2875
98XX2876  =XX2878 .OR. XX2877
98XX2835  =XX2823 .OR. XX2820
98XX268166+X2572B                         -X2572C    60.
98XX2904  = XX2681 / XX2913
98XX268566+X2572C                         -X2572A    60.
98XX2905  = XX2685 / XX2913
98XX2871  = XX2913 / XX2674
98XX286663        +XX2903 +XX2904 +XX2905                  -1.
98XX287363        +XX2837 +XX2867 +XX2872                  -1.
11XX2705                                                           -1.      1.E3
98XX269857+XX2577
             10.
             20.
           9999.
27XX2912
98XX2729  =      0.0
98XX2915  =   57600.
98XX2916  =   37200.
98XX2917  =    1.7E4
11XX2913  VNOM1_____                                               -1.      1.E3
27XX2797
98XX2918  =      0.0
98XX2699  = XX2576 / XX2693
98XX2693  =     500.
98XX272453                                +XX2730                   
98XX271253                                +XX2711                   
27XX2696
27XX2711
27XX2730
27XX2832
27XX2833
27XX2834
27XX2822
27XX2825
27XX2828
$LISTOFF
98XX317962                +XX2760                                   XX3177XX3178
$LISTON
$LISTOFF
98XX3177  =      0.0
$LISTON
$LISTOFF
98XX318262                +XX3180                                   XX3181      
$LISTON
$LISTOFF
23XX3178          1.      .001    2.5E-5                                    1.E3
$LISTON
$LISTOFF
98XX3089  = XX3182 + XX3208
$LISTON
$LISTOFF
98XX3212  = XX3206 .GE. XX3203
$LISTON
$LISTOFF
98XX3214  =XX3181 .AND. XX3211
$LISTON
$LISTOFF
98XX3184  = XX3179 - XX3183
$LISTON
$LISTOFF
98XX318353                +XX3179                         .001   .01
$LISTON
$LISTOFF
98XX318860+XX3095 +XX3185 +XX3096                                   XX3184XX3186
$LISTON
$LISTOFF
98XX3095  =      0.0
$LISTON
$LISTOFF
98XX3185  =       1.
$LISTON
$LISTOFF
98XX3096  =       1.
$LISTON
$LISTOFF
98XX3186  =   0.0025
$LISTON
$LISTOFF
98XX3097  =    -1. * XX3186
$LISTON
$LISTOFF
98XX3187  = XX3184 .GE. XX3097
$LISTON
$LISTOFF
98XX3189  =XX3191 .AND. XX3187
$LISTON
$LISTOFF
98XX3190  =XX3189 .OR. XX3188
$LISTON
$LISTOFF
 0XX3191                  +XX3190                     1.    3.    3.      
$LISTON
$LISTOFF
98XX3192  = .NOT. XX3190
$LISTON
$LISTOFF
98XX3181  =XX3195 .OR. XX3196
$LISTON
$LISTOFF
98XX319453                +XX3192                         .001   .01
$LISTON
$LISTOFF
98XX319353                +XX3190                         .001   .01
$LISTON
$LISTOFF
98XX3195  =XX3193 .AND. XX3192
$LISTON
$LISTOFF
98XX3196  =XX3194 .AND. XX3190
$LISTON
$LISTOFF
98XX319762                +XX3183                                   XX3181      
$LISTON
$LISTOFF
98XX319853                +XX3197                         .001   .01
$LISTON
$LISTOFF
98XX319962                +XX3198                                   XX3181      
$LISTON
$LISTOFF
98XX3200  = XX3197 - XX3199
$LISTON
$LISTOFF
98XX3201  = ABS( XX3200 )
$LISTON
$LISTOFF
98XX3202  = XX3235 * XX2912
$LISTON
$LISTOFF
98XX3235  =     0.05
$LISTON
$LISTOFF
98XX3204  = XX3201 .GT. XX3202
$LISTON
$LISTOFF
98XX3207  =XX3181 .AND. XX3204
$LISTON
$LISTOFF
98XX3129  =XX3212 .AND. XX3213
$LISTON
$LISTOFF
98XX3203  =trunc(XX3089)
$LISTON
$LISTOFF
98XX3205  =trunc(1/(2*0.001*XX3240))
$LISTON
$LISTOFF
98XX324161+XX3245 +XX3232                                         1.      XX3242
$LISTON
$LISTOFF
98XX3239  =       5.
$LISTON
$LISTOFF
88XX320965                +XX3208                                   XX3181XX3210
$LISTON
$LISTOFF
98XX3208  =DELTAT/0.001
$LISTON
$LISTOFF
98XX3139  = XX3209 .GT. XX3138
$LISTON
$LISTOFF
 0XX3210                  +XX3139                     1.          1.      
$LISTON
$LISTOFF
98XX3138  =     250.
$LISTON
$LISTOFF
98XX3213  = XX3203 .GE. XX3205
$LISTON
$LISTOFF
98XX318053                +XX3209                         .001   .01
$LISTON
$LISTOFF
98XX325358                +XX3249                     1.          1.XX3207XX3252
$LISTON
$LISTOFF
98XX3249  =       1.
$LISTON
$LISTOFF
98XX3252  =      0.0
$LISTON
$LISTOFF
98XX3254  =      0.0
$LISTON
$LISTOFF
98XX3217  = XX3253 .GT. XX3254
$LISTON
$LISTOFF
98XX3240  =      55.
$LISTON
$LISTOFF
98XX3215  =XX3204 .AND. XX3214
$LISTON
$LISTOFF
98XX326358                +XX3258                     1.          1.XX3261XX3262
$LISTON
$LISTOFF
98XX3261  = .NOT. XX3215
$LISTON
$LISTOFF
98XX3262  =      0.1
$LISTON
$LISTOFF
98XX3258  =      -1.
$LISTON
$LISTOFF
98XX3237  = XX3263 .GE. XX3264
$LISTON
$LISTOFF
98XX3264  =      0.0
$LISTON
$LISTOFF
98XX3224  = .NOT. XX3237
$LISTON
$LISTOFF
98XX3216  =    -1. * XX3201
$LISTON
$LISTOFF
98XX322161+XX3216                                                 1.      XX3218
$LISTON
$LISTOFF
98XX3218  =XX3217 .AND. XX3231
$LISTON
$LISTOFF
98XX3222  = XX3236 .GE. XX3220
$LISTON
$LISTOFF
98XX3220  =      0.3
$LISTON
$LISTOFF
 1XX2695                  +XX3241                   120.   .03    1.      XX3244
        1.                                                                      
                  1.                                                            
$LISTON
$LISTOFF
98XX3236  =TIMEX
$LISTON
$LISTOFF
98XX3219  = XX3221 * XX3222
$LISTON
$LISTOFF
88XX322865                +XX3163                                   XX3223XX3225
$LISTON
$LISTOFF
98XX326658                +XX3269                     1.          1.XX3282XX3272
$LISTON
$LISTOFF
 0XX3273  +XX3266                                     1.          1.      
$LISTON
$LISTOFF
98XX3272  =       1.
$LISTON
$LISTOFF
98XX3274  =      -1.
$LISTON
$LISTOFF
98XX3269  = XX3274 / XX3275
$LISTON
$LISTOFF
98XX3282  = .NOT. XX3276
$LISTON
$LISTOFF
98XX3277  = .NOT. XX3273
$LISTON
$LISTOFF
98XX3223  = .NOT. XX3277
$LISTON
$LISTOFF
98XX327659                +XX3224                     1.
$LISTON
$LISTOFF
98XX3275  =    0.001
$LISTON
$LISTOFF
98XX3163  =       1.
$LISTON
$LISTOFF
98XX3226  =XX3215 .AND. XX3230
$LISTON
$LISTOFF
98XX3225  = .NOT. XX3227
$LISTON
$LISTOFF
98XX328458                +XX3287                     1.          1.XX3300XX3290
$LISTON
$LISTOFF
 0XX3291  +XX3284                                     1.          1.      
$LISTON
$LISTOFF
98XX3290  =       1.
$LISTON
$LISTOFF
98XX3292  =      -1.
$LISTON
$LISTOFF
98XX3287  = XX3292 / XX3293
$LISTON
$LISTOFF
98XX3300  = .NOT. XX3294
$LISTON
$LISTOFF
98XX3295  = .NOT. XX3291
$LISTON
$LISTOFF
98XX3227  = .NOT. XX3295
$LISTON
$LISTOFF
98XX329459                +XX3226                     1.
$LISTON
$LISTOFF
98XX3293  =      0.0
$LISTON
$LISTOFF
98XX3231  =XX3215 .AND. XX3229
$LISTON
$LISTOFF
98XX3229  = XX3228 .GE. XX3238
$LISTON
$LISTOFF
98XX3238  =       3.
$LISTON
$LISTOFF
98XX3230  = .NOT. XX3229
$LISTON
$LISTOFF
98XX3232  = XX3219 + XX3234
$LISTON
$LISTOFF
98XX3234  =     1. * XX3233
$LISTON
$LISTOFF
98XX3233  = .NOT. XX3222
$LISTON
$LISTOFF
98XX3206  =trunc(1/(2*0.001*XX3239))
$LISTON
$LISTOFF
98XX3166  = .NOT. XX3243
$LISTON
$LISTOFF
98XX330958                +XX3304                     1.          1.XX3307XX3308
$LISTON
$LISTOFF
98XX3307  = .NOT. XX3129
$LISTON
$LISTOFF
98XX3308  =   0.0025
$LISTON
$LISTOFF
98XX3304  =      -1.
$LISTON
$LISTOFF
98XX3211  = XX3309 .GE. XX3310
$LISTON
$LISTOFF
98XX3310  =      0.0
$LISTON
$LISTOFF
98XX316753+XX3216                                                   XX3216
$LISTON
$LISTOFF
98XX3242  = XX3166 + XX3172
$LISTON
$LISTOFF
98XX3172  =       1.
$LISTON
$LISTOFF
98XX3173  =      0.8
$LISTON
$LISTOFF
98XX331258                +XX3315                     1.          1.XX3328XX3318
$LISTON
$LISTOFF
 0XX3319  +XX3312                                     1.          1.      
$LISTON
$LISTOFF
98XX3318  =       1.
$LISTON
$LISTOFF
98XX3320  =      -1.
$LISTON
$LISTOFF
98XX3315  = XX3320 / XX3321
$LISTON
$LISTOFF
98XX3328  = .NOT. XX3322
$LISTON
$LISTOFF
98XX3323  = .NOT. XX3319
$LISTON
$LISTOFF
98XX3243  = .NOT. XX3323
$LISTON
$LISTOFF
98XX332259                +XX2879                     1.
$LISTON
$LISTOFF
98XX3321  =    0.001
$LISTON
$LISTOFF
98XX3245  =   -0.813
$LISTON
$LISTOFF
98XX317557+XX3174
           0.301
           9999.
$LISTON
$LISTOFF
98XX3176  = XX3173 + XX3175
$LISTON
$LISTOFF
98XX3174  =      0.2
$LISTON
$LISTOFF
98XX3244  =      0.8
$LISTON
27XX2826
27XX2831
27XX2820
27XX2878
27XX2877
27XX2874
$LISTOFF
98XX3408  =XX3381 .AND. XX3380
$LISTON
$LISTOFF
98XX343358                +XX3436                     1.          1.XX3449XX3439
$LISTON
$LISTOFF
 0XX3440  +XX3433                                     1.          1.      
$LISTON
$LISTOFF
98XX3439  =       1.
$LISTON
$LISTOFF
98XX3441  =      -1.
$LISTON
$LISTOFF
98XX3436  = XX3441 / XX3442
$LISTON
$LISTOFF
98XX3449  = .NOT. XX3443
$LISTON
$LISTOFF
98XX3444  = .NOT. XX3440
$LISTON
$LISTOFF
98XX3382  = .NOT. XX3444
$LISTON
$LISTOFF
98XX344359                +XX3383                     1.
$LISTON
$LISTOFF
98XX3442  =    0.002
$LISTON
$LISTOFF
98XX3330  =XX3382 .OR. XX3383
$LISTON
$LISTOFF
98XX345158                +XX3454                     1.          1.XX3467XX3457
$LISTON
$LISTOFF
 0XX3458  +XX3451                                     1.          1.      
$LISTON
$LISTOFF
98XX3457  =       1.
$LISTON
$LISTOFF
98XX3459  =      -1.
$LISTON
$LISTOFF
98XX3454  = XX3459 / XX3460
$LISTON
$LISTOFF
98XX3467  = .NOT. XX3461
$LISTON
$LISTOFF
98XX3462  = .NOT. XX3458
$LISTON
$LISTOFF
98XX3384  = .NOT. XX3462
$LISTON
$LISTOFF
98XX346159                +XX3431                     1.
$LISTON
$LISTOFF
98XX3460  =     0.01
$LISTON
$LISTOFF
98XX3405  =XX3403 .AND. XX3404
$LISTON
$LISTOFF
98XX338962                +XX2695                                   XX3387XX3388
$LISTON
$LISTOFF
98XX3387  =      0.0
$LISTON
$LISTOFF
23XX3388          1.      .001    2.5E-5                                    1.E3
$LISTON
$LISTOFF
98XX339253                +XX3389                         .001   .01
$LISTON
$LISTOFF
98XX339153                +XX3389                                 1.XX3390
$LISTON
$LISTOFF
98XX3390  =    0.005
$LISTON
$LISTOFF
98XX3404  = XX3391 .EQ. XX3389
$LISTON
$LISTOFF
98XX3344  = XX3389 - XX3392
$LISTON
$LISTOFF
98XX3380  = XX3394 .GE. XX3393
$LISTON
$LISTOFF
98XX3393  =      0.3
$LISTON
$LISTOFF
98XX3394  =TIMEX
$LISTON
$LISTOFF
98XX3381  = XX3345 .GE. XX3395
$LISTON
$LISTOFF
98XX3395  =     0.05
$LISTON
$LISTOFF
98XX3345  = ABS( XX3344 )
$LISTON
$LISTOFF
98XX3346  = XX3389 .EQ. XX3392
$LISTON
$LISTOFF
98XX3397  = .NOT. XX3346
$LISTON
$LISTOFF
98XX3398  =XX3397 .AND. XX3408
$LISTON
$LISTOFF
98XX3383  =XX3385 .AND. XX3398
$LISTON
$LISTOFF
98XX346958                +XX3472                     1.          1.XX3485XX3475
$LISTON
$LISTOFF
 0XX3476  +XX3469                                     1.          1.      
$LISTON
$LISTOFF
98XX3475  =       1.
$LISTON
$LISTOFF
98XX3477  =      -1.
$LISTON
$LISTOFF
98XX3472  = XX3477 / XX3478
$LISTON
$LISTOFF
98XX3485  = .NOT. XX3479
$LISTON
$LISTOFF
98XX3480  = .NOT. XX3476
$LISTON
$LISTOFF
98XX3399  = .NOT. XX3480
$LISTON
$LISTOFF
98XX347959                +XX3383                     1.
$LISTON
$LISTOFF
98XX3478  =      10.
$LISTON
$LISTOFF
98XX3403  =XX3399 .OR. XX3400
$LISTON
$LISTOFF
98XX3400  = XX3347 .GE. XX3389
$LISTON
$LISTOFF
98XX3347  =    0.031
$LISTON
$LISTOFF
98XX3348  =     0.95
$LISTON
$LISTOFF
98XX3349  =      1.1
$LISTON
$LISTOFF
98XX3386  = XX3348 .GT. XX2801
$LISTON
$LISTOFF
98XX3401  = XX2801 .GT. XX3349
$LISTON
$LISTOFF
98XX3350  =XX3386 .OR. XX3401
$LISTON
$LISTOFF
98XX349358                +XX3489                     1.          1.XX3350XX3492
$LISTON
$LISTOFF
98XX3489  =       1.
$LISTON
$LISTOFF
98XX3492  =      0.0
$LISTON
$LISTOFF
98XX3494  =     0.06
$LISTON
$LISTOFF
98XX3351  = XX3493 .GT. XX3494
$LISTON
$LISTOFF
98XX3402  = .NOT. XX3352
$LISTON
$LISTOFF
98XX350358                +XX3498                     1.          1.XX3501XX3502
$LISTON
$LISTOFF
98XX3501  = .NOT. XX3351
$LISTON
$LISTOFF
98XX3502  =      0.1
$LISTON
$LISTOFF
98XX3498  =      -1.
$LISTON
$LISTOFF
98XX3352  = XX3503 .GE. XX3504
$LISTON
$LISTOFF
98XX3504  =      0.0
$LISTON
$LISTOFF
98XX3396  =XX3353 .AND. XX3405
$LISTON
$LISTOFF
98XX3353  = .NOT. XX3431
$LISTON
$LISTOFF
98XX351258                +XX3508                     1.          1.XX3354XX3511
$LISTON
$LISTOFF
98XX3508  =       1.
$LISTON
$LISTOFF
98XX3511  =      0.0
$LISTON
$LISTOFF
98XX3513  =    0.005
$LISTON
$LISTOFF
98XX3355  = XX3512 .GT. XX3513
$LISTON
$LISTOFF
98XX352258                +XX3517                     1.          1.XX3520XX3521
$LISTON
$LISTOFF
98XX3520  = .NOT. XX3355
$LISTON
$LISTOFF
98XX3521  =      0.5
$LISTON
$LISTOFF
98XX3517  =      -1.
$LISTON
$LISTOFF
98XX3406  = XX3522 .GE. XX3523
$LISTON
$LISTOFF
98XX3523  =      0.0
$LISTON
$LISTOFF
98XX3354  = XX3379 .GE. XX3407
$LISTON
$LISTOFF
98XX3407  =    0.005
$LISTON
$LISTOFF
98XX3409  =XX3396 .AND. XX3378
$LISTON
$LISTOFF
98XX3378  =       1.
$LISTON
$LISTOFF
98XX3356  =XX3409 .AND. XX3402
$LISTON
$LISTOFF
98XX353258                +XX3527                     1.          1.XX3530XX3531
$LISTON
$LISTOFF
98XX3530  = .NOT. XX3356
$LISTON
$LISTOFF
98XX3531  =     0.01
$LISTON
$LISTOFF
98XX3527  =      -1.
$LISTON
$LISTOFF
98XX3410  = XX3532 .GE. XX3533
$LISTON
$LISTOFF
98XX3533  =      0.0
$LISTON
$LISTOFF
98XX3357  =XX3410 .AND. XX3406
$LISTON
$LISTOFF
98XX341560+XX3358 +XX3419 +XX3419                                   XX3411XX3412
$LISTON
$LISTOFF
98XX3411  = .NOT. XX3357
$LISTON
$LISTOFF
98XX3412  =      0.5
$LISTON
$LISTOFF
98XX3419  =       1.
$LISTON
$LISTOFF
98XX3358  =      -1.
$LISTON
$LISTOFF
 1XX3418                  +XX3417                     1.  .001    1.      
        1.                                                                      
                  1.                                                            
$LISTON
$LISTOFF
98XX3365  = .NOT. XX3406
$LISTON
$LISTOFF
98XX3413  =XX3410 .AND. XX3365
$LISTON
$LISTOFF
98XX341660+XX3366 +XX3420 +XX3420                                   XX3413XX3414
$LISTON
$LISTOFF
98XX3414  =      0.5
$LISTON
$LISTOFF
98XX3366  =     1.E3
$LISTON
$LISTOFF
98XX3420  =       2.
$LISTON
$LISTOFF
98XX3417  = XX3415 * XX3416
$LISTON
$LISTOFF
88XX342565                +XX3369                                   XX3421XX3424
$LISTON
$LISTOFF
98XX3421  =XX3383 .OR. XX3428
$LISTON
$LISTOFF
98XX3428  = .NOT. XX3399
$LISTON
$LISTOFF
98XX342253                +XX3415                         .001   .01
$LISTON
$LISTOFF
98XX3377  = XX3422 .GT. XX3415
$LISTON
$LISTOFF
98XX353558                +XX3538                     1.          1.XX3551XX3541
$LISTON
$LISTOFF
 0XX3542  +XX3535                                     1.          1.      
$LISTON
$LISTOFF
98XX3541  =       1.
$LISTON
$LISTOFF
98XX3543  =      -1.
$LISTON
$LISTOFF
98XX3538  = XX3543 / XX3544
$LISTON
$LISTOFF
98XX3551  = .NOT. XX3545
$LISTON
$LISTOFF
98XX3546  = .NOT. XX3542
$LISTON
$LISTOFF
98XX3423  = .NOT. XX3546
$LISTON
$LISTOFF
98XX354559                +XX3377                     1.
$LISTON
$LISTOFF
98XX3544  =      0.0
$LISTON
$LISTOFF
98XX3424  = .NOT. XX3423
$LISTON
$LISTOFF
98XX3369  =       1.
$LISTON
$LISTOFF
98XX3427  = XX3425 .GE. XX3426
$LISTON
$LISTOFF
98XX3426  =       3.
$LISTON
$LISTOFF
98XX3431  =XX3430 .OR. XX3427
$LISTON
$LISTOFF
98XX355358                +XX3556                     1.          1.XX3569XX3559
$LISTON
$LISTOFF
 0XX3560  +XX3553                                     1.          1.      
$LISTON
$LISTOFF
98XX3559  =       1.
$LISTON
$LISTOFF
98XX3561  =      -1.
$LISTON
$LISTOFF
98XX3556  = XX3561 / XX3562
$LISTON
$LISTOFF
98XX3569  = .NOT. XX3563
$LISTON
$LISTOFF
98XX3564  = .NOT. XX3560
$LISTON
$LISTOFF
98XX3429  = .NOT. XX3564
$LISTON
$LISTOFF
98XX356359                +XX3428                     1.
$LISTON
$LISTOFF
98XX3562  =     0.02
$LISTON
$LISTOFF
98XX3430  =XX3406 .AND. XX3429
$LISTON
$LISTOFF
98XX357158                +XX3574                     1.          1.XX3587XX3577
$LISTON
$LISTOFF
 0XX3578  +XX3571                                     1.          1.      
$LISTON
$LISTOFF
98XX3577  =       1.
$LISTON
$LISTOFF
98XX3579  =      -1.
$LISTON
$LISTOFF
98XX3574  = XX3579 / XX3580
$LISTON
$LISTOFF
98XX3587  = .NOT. XX3581
$LISTON
$LISTOFF
98XX3582  = .NOT. XX3578
$LISTON
$LISTOFF
98XX2879  = .NOT. XX3582
$LISTON
$LISTOFF
98XX358159                +XX3431                     1.
$LISTON
$LISTOFF
98XX3580  =    0.001
$LISTON
$LISTOFF
98XX3385  = .NOT. XX3384
$LISTON
$LISTOFF
98XX2839  = XX2919 * XX3418
$LISTON
$LISTOFF
98XX3379  = XX2696 * XX3380
$LISTON
33XX0318
33XX0319
33XX1022
33XX0953
33XX1025
33XX0502
33XX1001
33XX1033
33XX1038
33XX1041
33XX0462
33XX1335
33XX1336
33XX2039
33XX1970
33XX2042
33XX1519
33XX2018
33XX2050
33XX2055
33XX2058
33XX1479
33XX2695
33XX2696
33XX3399
33XX3330
33XX3402
33XX2879
33XX3378
33XX3410
33XX3415
33XX3418
33XX2839
/MODELS
MODELS
INPUT
  MM0001 {v(XX0556)}
  MM0002 {v(XX0546)}
  MM0003 {v(XX0550)}
  MM0004 {v(XX0547)}
  MM0005 {v(XX0555)}
  MM0006 {v(XX0553)}
  MM0007 {i(XX0557)}
  MM0008 {i(XX0558)}
  MM0009 {i(XX0559)}
  MM0010 {i(XX0560)}
  MM0011 {i(XX0561)}
  MM0012 {i(XX0562)}
  MM0013 {v(XX0589)}
  MM0014 {v(XX0588)}
  MM0015 {v(XX0583)}
  MM0016 {v(XX0582)}
  MM0017 {v(XX0586)}
  MM0018 {v(XX0585)}
  MM0019 {i(XX0591)}
  MM0020 {i(XX0592)}
  MM0021 {i(XX0593)}
  MM0022 {i(XX0594)}
  MM0023 {i(XX0595)}
  MM0024 {i(XX0596)}
  MM0025 {v(X0196A)}
  MM0026 {v(X0196B)}
  MM0027 {v(X0196C)}
  MM0028 {v(X0195A)}
  MM0029 {v(X0195B)}
  MM0030 {v(X0195C)}
  MM0031 {i(X0197A)}
  MM0032 {i(X0197B)}
  MM0033 {i(X0197C)}
  MM0034 {v(XX0635)}
  MM0035 {v(XX0625)}
  MM0036 {v(XX0634)}
  MM0037 {v(XX0626)}
  MM0038 {v(XX0636)}
  MM0039 {v(XX0631)}
  MM0040 {i(XX0633)}
  MM0041 {i(XX0637)}
  MM0042 {i(XX0638)}
  MM0043 {i(XX0639)}
  MM0044 {i(XX0640)}
  MM0045 {i(XX0641)}
  MM0046 {v(XX0668)}
  MM0047 {v(XX0667)}
  MM0048 {v(XX0662)}
  MM0049 {v(XX0661)}
  MM0050 {v(XX0665)}
  MM0051 {v(XX0664)}
  MM0052 {i(XX0670)}
  MM0053 {i(XX0671)}
  MM0054 {i(XX0672)}
  MM0055 {i(XX0673)}
  MM0056 {i(XX0674)}
  MM0057 {i(XX0675)}
  MM0068 {tacs(XX0537)}
  MM0069 {tacs(XX0515)}
  MM0070 {tacs(XX0516)}
  MM0071 {tacs(XX0347)}
  MM0074 {tacs(XX0352)}
  MM0075 {tacs(XX0329)}
  MM0076 {tacs(XX0520)}
  MM0090 {tacs(XX0335)}
  MM0094 {tacs(XX0414)}
  MM0116 {tacs(XX0424)}
  MM0125 {tacs(XX0425)}
  MM0126 {tacs(XX0427)}
  MM0127 {tacs(XX0328)}
  MM0128 {tacs(XX0428)}
  MM0129 {tacs(XX0429)}
  MM0130 {tacs(XX0431)}
  MM0131 {tacs(XX0434)}
  MM0132 {tacs(XX0435)}
  MM0133 {tacs(XX0517)}
  MM0134 {tacs(XX0462)}
  MM0135 {tacs(XX0320)}
  MM0136 {tacs(XX0461)}
  MM0137 {tacs(XX0519)}
  MM0138 {tacs(XX0521)}
  MM0139 {tacs(XX0518)}
  MM0154 {tacs(XX0419)}
  MM0155 {tacs(XX0522)}
  MM0156 {tacs(XX0523)}
  MM0157 {tacs(XX0317)}
  MM0158 {tacs(XX0524)}
  MM0159 {tacs(XX0525)}
  MM0160 {tacs(XX0423)}
  MM0168 {tacs(XX0381)}
  MM0185 {tacs(XX0538)}
  MM0186 {tacs(XX0539)}
  MM0187 {tacs(XX0540)}
  MM0219 {tacs(XX0541)}
  MM0220 {tacs(XX0318)}
  MM0222 {tacs(XX0455)}
  MM0223 {tacs(XX0445)}
  MM0224 {tacs(XX0444)}
  MM0226 {tacs(XX0456)}
  MM0227 {tacs(XX0448)}
  MM0228 {tacs(XX0447)}
  MM0229 {tacs(XX0457)}
  MM0230 {tacs(XX0451)}
  MM0231 {tacs(XX0450)}
  MM0232 {tacs(XX0478)}
  MM0233 {tacs(XX0478)}
  MM0234 {tacs(XX0478)}
  MM0236 {tacs(XX0483)}
  MM0237 {tacs(XX0483)}
  MM0238 {tacs(XX0483)}
  MM0239 {tacs(XX0488)}
  MM0240 {tacs(XX0488)}
  MM0241 {tacs(XX0488)}
  MM0248 {tacs(XX0330)}
  MM0274 {tacs(XX0282)}
  MM0276 {v(XX1573)}
  MM0277 {v(XX1563)}
  MM0278 {v(XX1567)}
  MM0279 {v(XX1564)}
  MM0280 {v(XX1572)}
  MM0281 {v(XX1570)}
  MM0282 {i(XX1574)}
  MM0283 {i(XX1575)}
  MM0284 {i(XX1576)}
  MM0285 {i(XX1577)}
  MM0286 {i(XX1578)}
  MM0287 {i(XX1579)}
  MM0288 {v(XX1606)}
  MM0289 {v(XX1605)}
  MM0290 {v(XX1600)}
  MM0291 {v(XX1599)}
  MM0292 {v(XX1603)}
  MM0293 {v(XX1602)}
  MM0294 {i(XX1608)}
  MM0295 {i(XX1609)}
  MM0296 {i(XX1610)}
  MM0297 {i(XX1611)}
  MM0298 {i(XX1612)}
  MM0299 {i(XX1613)}
  MM0300 {v(X1213A)}
  MM0301 {v(X1213B)}
  MM0302 {v(X1213C)}
  MM0303 {v(X1212A)}
  MM0304 {v(X1212B)}
  MM0305 {v(X1212C)}
  MM0306 {i(X1214A)}
  MM0307 {i(X1214B)}
  MM0308 {i(X1214C)}
  MM0309 {v(XX1652)}
  MM0310 {v(XX1642)}
  MM0311 {v(XX1651)}
  MM0312 {v(XX1643)}
  MM0313 {v(XX1653)}
  MM0314 {v(XX1648)}
  MM0315 {i(XX1650)}
  MM0316 {i(XX1654)}
  MM0317 {i(XX1655)}
  MM0318 {i(XX1656)}
  MM0319 {i(XX1657)}
  MM0320 {i(XX1658)}
  MM0321 {v(XX1685)}
  MM0322 {v(XX1684)}
  MM0323 {v(XX1679)}
  MM0324 {v(XX1678)}
  MM0325 {v(XX1682)}
  MM0326 {v(XX1681)}
  MM0327 {i(XX1687)}
  MM0328 {i(XX1688)}
  MM0329 {i(XX1689)}
  MM0330 {i(XX1690)}
  MM0331 {i(XX1691)}
  MM0332 {i(XX1692)}
  MM0343 {tacs(XX1554)}
  MM0344 {tacs(XX1532)}
  MM0345 {tacs(XX1533)}
  MM0346 {tacs(XX1364)}
  MM0349 {tacs(XX1369)}
  MM0350 {tacs(XX1346)}
  MM0351 {tacs(XX1537)}
  MM0365 {tacs(XX1352)}
  MM0369 {tacs(XX1431)}
  MM0391 {tacs(XX1441)}
  MM0400 {tacs(XX1442)}
  MM0401 {tacs(XX1444)}
  MM0402 {tacs(XX1345)}
  MM0403 {tacs(XX1445)}
  MM0404 {tacs(XX1446)}
  MM0405 {tacs(XX1448)}
  MM0406 {tacs(XX1451)}
  MM0407 {tacs(XX1452)}
  MM0408 {tacs(XX1534)}
  MM0409 {tacs(XX1479)}
  MM0410 {tacs(XX1337)}
  MM0411 {tacs(XX1478)}
  MM0412 {tacs(XX1536)}
  MM0413 {tacs(XX1538)}
  MM0414 {tacs(XX1535)}
  MM0429 {tacs(XX1436)}
  MM0430 {tacs(XX1539)}
  MM0431 {tacs(XX1540)}
  MM0432 {tacs(XX1334)}
  MM0433 {tacs(XX1541)}
  MM0434 {tacs(XX1542)}
  MM0435 {tacs(XX1440)}
  MM0443 {tacs(XX1398)}
  MM0460 {tacs(XX1555)}
  MM0461 {tacs(XX1556)}
  MM0462 {tacs(XX1557)}
  MM0494 {tacs(XX1558)}
  MM0495 {tacs(XX1335)}
  MM0497 {tacs(XX1472)}
  MM0498 {tacs(XX1462)}
  MM0499 {tacs(XX1461)}
  MM0501 {tacs(XX1473)}
  MM0502 {tacs(XX1465)}
  MM0503 {tacs(XX1464)}
  MM0504 {tacs(XX1474)}
  MM0505 {tacs(XX1468)}
  MM0506 {tacs(XX1467)}
  MM0507 {tacs(XX1495)}
  MM0508 {tacs(XX1495)}
  MM0509 {tacs(XX1495)}
  MM0511 {tacs(XX1500)}
  MM0512 {tacs(XX1500)}
  MM0513 {tacs(XX1500)}
  MM0514 {tacs(XX1505)}
  MM0515 {tacs(XX1505)}
  MM0516 {tacs(XX1505)}
  MM0523 {tacs(XX1347)}
  MM0549 {tacs(XX1299)}
  MM0551 {i(XX0134)}
  MM0552 {v(XX0134)}
  MM0553 {tacs(XX0085)}
  MM0554 {i(XX0131)}
  MM0555 {v(XX0131)}
  MM0557 {i(XX0140)}
  MM0558 {v(XX0140)}
  MM0559 {tacs(XX0089)}
  MM0560 {i(XX0130)}
  MM0561 {v(XX0130)}
  MM0563 {i(XX0174)}
  MM0564 {v(XX0174)}
  MM0565 {tacs(XX0105)}
  MM0566 {i(XX0171)}
  MM0567 {v(XX0171)}
  MM0569 {i(XX0179)}
  MM0570 {v(XX0179)}
  MM0571 {tacs(XX0109)}
  MM0572 {i(XX0170)}
  MM0573 {v(XX0170)}
  MM0575 {v(XX2933)}
  MM0576 {v(XX2923)}
  MM0577 {v(XX2927)}
  MM0578 {v(XX2924)}
  MM0579 {v(XX2932)}
  MM0580 {v(XX2930)}
  MM0581 {i(XX2934)}
  MM0582 {i(XX2935)}
  MM0583 {i(XX2936)}
  MM0584 {i(XX2937)}
  MM0585 {i(XX2938)}
  MM0586 {i(XX2939)}
  MM0587 {v(XX2966)}
  MM0588 {v(XX2965)}
  MM0589 {v(XX2960)}
  MM0590 {v(XX2959)}
  MM0591 {v(XX2963)}
  MM0592 {v(XX2962)}
  MM0593 {i(XX2968)}
  MM0594 {i(XX2969)}
  MM0595 {i(XX2970)}
  MM0596 {i(XX2971)}
  MM0597 {i(XX2972)}
  MM0598 {i(XX2973)}
  MM0599 {v(X2573A)}
  MM0600 {v(X2573B)}
  MM0601 {v(X2573C)}
  MM0602 {v(X2572A)}
  MM0603 {v(X2572B)}
  MM0604 {v(X2572C)}
  MM0605 {i(X2574A)}
  MM0606 {i(X2574B)}
  MM0607 {i(X2574C)}
  MM0608 {v(XX3012)}
  MM0609 {v(XX3002)}
  MM0610 {v(XX3011)}
  MM0611 {v(XX3003)}
  MM0612 {v(XX3013)}
  MM0613 {v(XX3008)}
  MM0614 {i(XX3010)}
  MM0615 {i(XX3014)}
  MM0616 {i(XX3015)}
  MM0617 {i(XX3016)}
  MM0618 {i(XX3017)}
  MM0619 {i(XX3018)}
  MM0620 {v(XX3045)}
  MM0621 {v(XX3044)}
  MM0622 {v(XX3039)}
  MM0623 {v(XX3038)}
  MM0624 {v(XX3042)}
  MM0625 {v(XX3041)}
  MM0626 {i(XX3047)}
  MM0627 {i(XX3048)}
  MM0628 {i(XX3049)}
  MM0629 {i(XX3050)}
  MM0630 {i(XX3051)}
  MM0631 {i(XX3052)}
  MM0642 {tacs(XX2914)}
  MM0643 {tacs(XX2892)}
  MM0644 {tacs(XX2893)}
  MM0645 {tacs(XX2724)}
  MM0648 {tacs(XX2729)}
  MM0649 {tacs(XX2706)}
  MM0650 {tacs(XX2897)}
  MM0664 {tacs(XX2712)}
  MM0668 {tacs(XX2791)}
  MM0690 {tacs(XX2801)}
  MM0699 {tacs(XX2802)}
  MM0700 {tacs(XX2804)}
  MM0701 {tacs(XX2705)}
  MM0702 {tacs(XX2805)}
  MM0703 {tacs(XX2806)}
  MM0704 {tacs(XX2808)}
  MM0705 {tacs(XX2811)}
  MM0706 {tacs(XX2812)}
  MM0707 {tacs(XX2894)}
  MM0708 {tacs(XX2839)}
  MM0709 {tacs(XX2697)}
  MM0710 {tacs(XX2838)}
  MM0711 {tacs(XX2896)}
  MM0712 {tacs(XX2898)}
  MM0713 {tacs(XX2895)}
  MM0728 {tacs(XX2796)}
  MM0729 {tacs(XX2899)}
  MM0730 {tacs(XX2900)}
  MM0731 {tacs(XX2694)}
  MM0732 {tacs(XX2901)}
  MM0733 {tacs(XX2902)}
  MM0734 {tacs(XX2800)}
  MM0742 {tacs(XX2758)}
  MM0759 {tacs(XX2915)}
  MM0760 {tacs(XX2916)}
  MM0761 {tacs(XX2917)}
  MM0793 {tacs(XX2918)}
  MM0794 {tacs(XX2695)}
  MM0796 {tacs(XX2832)}
  MM0797 {tacs(XX2822)}
  MM0798 {tacs(XX2821)}
  MM0800 {tacs(XX2833)}
  MM0801 {tacs(XX2825)}
  MM0802 {tacs(XX2824)}
  MM0803 {tacs(XX2834)}
  MM0804 {tacs(XX2828)}
  MM0805 {tacs(XX2827)}
  MM0806 {tacs(XX2855)}
  MM0807 {tacs(XX2855)}
  MM0808 {tacs(XX2855)}
  MM0810 {tacs(XX2860)}
  MM0811 {tacs(XX2860)}
  MM0812 {tacs(XX2860)}
  MM0813 {tacs(XX2865)}
  MM0814 {tacs(XX2865)}
  MM0815 {tacs(XX2865)}
  MM0822 {tacs(XX2707)}
  MM0848 {tacs(XX2659)}
  MM0850 {v(LESI2A)}
  MM0851 {v(X3597A)}
  MM0852 {i(X3601A)}
  MM0853 {v(LESI2B)}
  MM0854 {v(X3597B)}
  MM0855 {i(X3601B)}
  MM0856 {v(LESI2C)}
  MM0857 {v(X3597C)}
  MM0858 {i(X3601C)}
  MM0859 {v(LESI1A)}
  MM0860 {v(X3610A)}
  MM0861 {i(X3614A)}
  MM0862 {v(LESI1B)}
  MM0863 {v(X3610B)}
  MM0864 {i(X3614B)}
  MM0865 {v(LESI1C)}
  MM0866 {v(X3610C)}
  MM0867 {i(X3614C)}
  MM0868 {v(SILE1A)}
  MM0869 {v(X3623A)}
  MM0870 {i(X3627A)}
  MM0871 {v(SILE1B)}
  MM0872 {v(X3623B)}
  MM0873 {i(X3627B)}
  MM0874 {v(SILE1C)}
  MM0875 {v(X3623C)}
  MM0876 {i(X3627C)}
  MM0877 {v(SILE2A)}
  MM0878 {v(X3636A)}
  MM0879 {i(X3640A)}
  MM0880 {v(SILE2B)}
  MM0881 {v(X3636B)}
  MM0882 {i(X3640B)}
  MM0883 {v(SILE2C)}
  MM0884 {v(X3636C)}
  MM0885 {i(X3640C)}
  MM0886 {v(SIOR1A)}
  MM0887 {v(X3643A)}
  MM0888 {i(X3644A)}
  MM0889 {v(SIOR1B)}
  MM0890 {v(X3643B)}
  MM0891 {i(X3644B)}
  MM0892 {v(SIOR1C)}
  MM0893 {v(X3643C)}
  MM0894 {i(X3644C)}
  MM0895 {v(SIOR2A)}
  MM0896 {v(X3647A)}
  MM0897 {i(X3648A)}
  MM0898 {v(SIOR2B)}
  MM0899 {v(X3647B)}
  MM0900 {i(X3648B)}
  MM0901 {v(SIOR2C)}
  MM0902 {v(X3647C)}
  MM0903 {i(X3648C)}
  MM0904 {v(ORSI1A)}
  MM0905 {v(X3651A)}
  MM0906 {i(X3652A)}
  MM0907 {v(ORSI1B)}
  MM0908 {v(X3651B)}
  MM0909 {i(X3652B)}
  MM0910 {v(ORSI1C)}
  MM0911 {v(X3651C)}
  MM0912 {i(X3652C)}
  MM0913 {v(ORSI2A)}
  MM0914 {v(X3655A)}
  MM0915 {i(X3656A)}
  MM0916 {v(ORSI2B)}
  MM0917 {v(X3655B)}
  MM0918 {i(X3656B)}
  MM0919 {v(ORSI2C)}
  MM0920 {v(X3655C)}
  MM0921 {i(X3656C)}
  MM0922 {v(LOCALA)}
  MM0923 {v(LOCALB)}
  MM0924 {v(LOCALC)}
  MM0925 {i(LOCALA)}
  MM0926 {i(LOCALB)}
  MM0927 {i(LOCALC)}
  MM0928 {v(REMOTA)}
  MM0929 {v(REMOTB)}
  MM0930 {v(REMOTC)}
  MM0931 {i(REMOTA)}
  MM0932 {i(REMOTB)}
  MM0933 {i(REMOTC)}
OUTPUT
  XX0417
  XX0441
  X0506A
  X0506B
  X0506C
  X0506D
  X0506E
  X0506F
  X0508A
  X0508B
  X0508C
  X0508D
  X0508E
  X0508F
  XX0463
  X0513A
  X0513B
  X0513C
  X0513D
  X0513E
  X0513F
  X0514A
  X0514B
  X0514C
  X0514D
  X0514E
  X0514F
  XX0367
  XX0368
  XX0369
  XX0392
  XX0393
  XX0394
  XX0395
  XX0396
  XX0397
  X0503A
  X0503B
  X0503C
  X0503D
  X0503E
  X0503F
  X0505A
  X0505B
  X0505C
  X0505D
  X0505E
  X0505F
  X0510A
  X0510B
  X0510C
  X0510D
  X0510E
  X0510F
  X0511A
  X0511B
  X0511C
  X0511D
  X0511E
  X0511F
  XX0438
  XX0332
  XX0333
  XX0399
  XX0398
  XX0401
  XX0400
  X0326A
  X0326B
  X0326C
  X0327A
  X0327B
  X0327C
  X0533A
  X0533B
  X0533C
  X0534A
  X0534B
  X0534C
  X0531A
  X0531B
  X0531C
  X0532A
  X0532B
  X0532C
  XX0350
  XX0351
  XX0336
  XX0337
  XX0364
  XX0452
  XX0391
  XX0390
  XX0403
  XX0402
  XX0338
  XX0339
  XX0340
  XX0341
  XX0346
  XX0227
  XX0404
  XX0405
  XX0406
  XX0348
  XX0349
  XX0345
  XX0353
  XX0437
  XX0408
  XX0411
  XX0407
  XX0410
  XX0233
  XX0409
  XX0412
  XX0234
  XX0201
  XX0202
  XX0203
  XX0204
  XX0331
  XX0342
  XX0343
  XX0344
  XX0205
  XX0415
  XX0235
  XX0236
  XX0237
  XX0238
  XX0239
  XX0240
  XX0241
  XX0413
  XX0334
  XX0359
  XX0358
  XX0464
  XX0416
  XX0420
  XX0530
  XX0389
  XX0319
  XX0385
  XX0418
  XX0384
  XX0421
  XX0422
  XX0382
  XX0383
  XX0442
  XX0535
  XX0380
  XX0529
  XX0387
  XX0388
  XX0360
  XX0361
  XX0362
  XX0354
  XX0356
  XX0363
  XX0355
  XX0357
  XX0365
  XX0386
  XX0426
  XX0430
  XX0432
  XX0366
  XX0468
  XX0283
  XX0439
  XX0482
  XX0440
  XX0465
  XX0466
  XX0467
  XX0469
  XX0470
  XX0471
  XX0472
  XX0473
  XX0474
  XX0433
  XX0436
  X0509A
  X0509B
  XX0455
  XX0443
  X0509C
  X0509D
  XX0456
  XX0449
  X0509E
  X0509F
  XX0457
  XX0454
  XX0284
  XX0484
  XX0379
  X0512A
  X0512B
  XX0445
  XX0497
  X0512C
  X0512D
  XX0448
  XX0500
  X0512E
  X0512F
  XX0451
  XX0501
  XX0542
  XX0370
  XX0371
  XX0372
  XX0373
  XX0374
  XX0375
  XX0376
  XX0377
  XX0378
  XX0475
  XX0476
  XX0477
  XX0479
  XX0480
  XX0481
  XX0485
  XX0486
  XX0487
  X0504B
  X0504A
  X0504D
  X0504C
  X0504F
  X0504E
  X0507B
  X0507A
  X0507D
  X0507C
  X0507F
  X0507E
  X0198A
  X0198B
  X0198C
  XX1434
  XX1458
  X1523A
  X1523B
  X1523C
  X1523D
  X1523E
  X1523F
  X1525A
  X1525B
  X1525C
  X1525D
  X1525E
  X1525F
  XX1480
  X1530A
  X1530B
  X1530C
  X1530D
  X1530E
  X1530F
  X1531A
  X1531B
  X1531C
  X1531D
  X1531E
  X1531F
  XX1384
  XX1385
  XX1386
  XX1409
  XX1410
  XX1411
  XX1412
  XX1413
  XX1414
  X1520A
  X1520B
  X1520C
  X1520D
  X1520E
  X1520F
  X1522A
  X1522B
  X1522C
  X1522D
  X1522E
  X1522F
  X1527A
  X1527B
  X1527C
  X1527D
  X1527E
  X1527F
  X1528A
  X1528B
  X1528C
  X1528D
  X1528E
  X1528F
  XX1455
  XX1349
  XX1350
  XX1416
  XX1415
  XX1418
  XX1417
  X1343A
  X1343B
  X1343C
  X1344A
  X1344B
  X1344C
  X1550A
  X1550B
  X1550C
  X1551A
  X1551B
  X1551C
  X1548A
  X1548B
  X1548C
  X1549A
  X1549B
  X1549C
  XX1367
  XX1368
  XX1353
  XX1354
  XX1381
  XX1469
  XX1408
  XX1407
  XX1420
  XX1419
  XX1355
  XX1356
  XX1357
  XX1358
  XX1363
  XX1244
  XX1421
  XX1422
  XX1423
  XX1365
  XX1366
  XX1362
  XX1370
  XX1454
  XX1425
  XX1428
  XX1424
  XX1427
  XX1250
  XX1426
  XX1429
  XX1251
  XX1218
  XX1219
  XX1220
  XX1221
  XX1348
  XX1359
  XX1360
  XX1361
  XX1222
  XX1432
  XX1252
  XX1253
  XX1254
  XX1255
  XX1256
  XX1257
  XX1258
  XX1430
  XX1351
  XX1376
  XX1375
  XX1481
  XX1433
  XX1437
  XX1547
  XX1406
  XX1336
  XX1402
  XX1435
  XX1401
  XX1438
  XX1439
  XX1399
  XX1400
  XX1459
  XX1552
  XX1397
  XX1546
  XX1404
  XX1405
  XX1377
  XX1378
  XX1379
  XX1371
  XX1373
  XX1380
  XX1372
  XX1374
  XX1382
  XX1403
  XX1443
  XX1447
  XX1449
  XX1383
  XX1485
  XX1300
  XX1456
  XX1499
  XX1457
  XX1482
  XX1483
  XX1484
  XX1486
  XX1487
  XX1488
  XX1489
  XX1490
  XX1491
  XX1450
  XX1453
  X1526A
  X1526B
  XX1472
  XX1460
  X1526C
  X1526D
  XX1473
  XX1466
  X1526E
  X1526F
  XX1474
  XX1471
  XX1301
  XX1501
  XX1396
  X1529A
  X1529B
  XX1462
  XX1514
  X1529C
  X1529D
  XX1465
  XX1517
  X1529E
  X1529F
  XX1468
  XX1518
  XX1559
  XX1387
  XX1388
  XX1389
  XX1390
  XX1391
  XX1392
  XX1393
  XX1394
  XX1395
  XX1492
  XX1493
  XX1494
  XX1496
  XX1497
  XX1498
  XX1502
  XX1503
  XX1504
  X1521B
  X1521A
  X1521D
  X1521C
  X1521F
  X1521E
  X1524B
  X1524A
  X1524D
  X1524C
  X1524F
  X1524E
  X1215A
  X1215B
  X1215C
  XX0132
  XX0084
  XX0082
  XX0138
  XX0088
  XX0086
  XX0172
  XX0104
  XX0102
  XX0177
  XX0108
  XX0106
  XX2794
  XX2818
  X2883A
  X2883B
  X2883C
  X2883D
  X2883E
  X2883F
  X2885A
  X2885B
  X2885C
  X2885D
  X2885E
  X2885F
  XX2840
  X2890A
  X2890B
  X2890C
  X2890D
  X2890E
  X2890F
  X2891A
  X2891B
  X2891C
  X2891D
  X2891E
  X2891F
  XX2744
  XX2745
  XX2746
  XX2769
  XX2770
  XX2771
  XX2772
  XX2773
  XX2774
  X2880A
  X2880B
  X2880C
  X2880D
  X2880E
  X2880F
  X2882A
  X2882B
  X2882C
  X2882D
  X2882E
  X2882F
  X2887A
  X2887B
  X2887C
  X2887D
  X2887E
  X2887F
  X2888A
  X2888B
  X2888C
  X2888D
  X2888E
  X2888F
  XX2815
  XX2709
  XX2710
  XX2776
  XX2775
  XX2778
  XX2777
  X2703A
  X2703B
  X2703C
  X2704A
  X2704B
  X2704C
  X2910A
  X2910B
  X2910C
  X2911A
  X2911B
  X2911C
  X2908A
  X2908B
  X2908C
  X2909A
  X2909B
  X2909C
  XX2727
  XX2728
  XX2713
  XX2714
  XX2741
  XX2829
  XX2768
  XX2767
  XX2780
  XX2779
  XX2715
  XX2716
  XX2717
  XX2718
  XX2723
  XX2604
  XX2781
  XX2782
  XX2783
  XX2725
  XX2726
  XX2722
  XX2730
  XX2814
  XX2785
  XX2788
  XX2784
  XX2787
  XX2610
  XX2786
  XX2789
  XX2611
  XX2578
  XX2579
  XX2580
  XX2581
  XX2708
  XX2719
  XX2720
  XX2721
  XX2582
  XX2792
  XX2612
  XX2613
  XX2614
  XX2615
  XX2616
  XX2617
  XX2618
  XX2790
  XX2711
  XX2736
  XX2735
  XX2841
  XX2793
  XX2797
  XX2907
  XX2766
  XX2696
  XX2762
  XX2795
  XX2761
  XX2798
  XX2799
  XX2759
  XX2760
  XX2819
  XX2912
  XX2757
  XX2906
  XX2764
  XX2765
  XX2737
  XX2738
  XX2739
  XX2731
  XX2733
  XX2740
  XX2732
  XX2734
  XX2742
  XX2763
  XX2803
  XX2807
  XX2809
  XX2743
  XX2845
  XX2660
  XX2816
  XX2859
  XX2817
  XX2842
  XX2843
  XX2844
  XX2846
  XX2847
  XX2848
  XX2849
  XX2850
  XX2851
  XX2810
  XX2813
  X2886A
  X2886B
  XX2832
  XX2820
  X2886C
  X2886D
  XX2833
  XX2826
  X2886E
  X2886F
  XX2834
  XX2831
  XX2661
  XX2861
  XX2756
  X2889A
  X2889B
  XX2822
  XX2874
  X2889C
  X2889D
  XX2825
  XX2877
  X2889E
  X2889F
  XX2828
  XX2878
  XX2919
  XX2747
  XX2748
  XX2749
  XX2750
  XX2751
  XX2752
  XX2753
  XX2754
  XX2755
  XX2852
  XX2853
  XX2854
  XX2856
  XX2857
  XX2858
  XX2862
  XX2863
  XX2864
  X2881B
  X2881A
  X2881D
  X2881C
  X2881F
  X2881E
  X2884B
  X2884A
  X2884D
  X2884C
  X2884F
  X2884E
  X2575A
  X2575B
  X2575C
  XX3591
  XX3598
  XX3592
  XX3593
  XX3599
  XX3594
  XX3595
  XX3600
  XX3596
  XX3604
  XX3611
  XX3605
  XX3606
  XX3612
  XX3607
  XX3608
  XX3613
  XX3609
  XX3617
  XX3624
  XX3618
  XX3619
  XX3625
  XX3620
  XX3621
  XX3626
  XX3622
  XX3630
  XX3637
  XX3631
  XX3632
  XX3638
  XX3633
  XX3634
  XX3639
  XX3635
  EMVL1A
  TRPL1A
  IMVL1A
  EMVL1B
  TRPL1B
  IMVL1B
  EMVL1C
  TRPL1C
  IMVL1C
  EMVL2A
  TRPL2A
  IMVL2A
  EMVL2B
  TRPL2B
  IMVL2B
  EMVL2C
  TRPL2C
  IMVL2C
  EMVR1A
  TRPR1A
  IMVR1A
  EMVR1B
  TRPR1B
  IMVR1B
  EMVR1C
  TRPR1C
  IMVR1C
  EMVR2A
  TRPR2A
  IMVR2A
  EMVR2B
  TRPR2B
  IMVR2B
  EMVR2C
  TRPR2C
  IMVR2C
$LISTOFF
MODEL SAMPLING
-- =============================================================================
   OUTPUT samp
   DATA K
   VAR count,SampSig,samp,SampInt
   -- --------------------------------------------------------------------------
   EXEC
      SampInt:= round(K/timestep)  --pulso em N steps
      -- ------------------------------------------------
      IF (t<timestep) THEN
         count:=0
         SampSig:=0
      ELSE
         count:=count+1
         SampSig :=0
      ENDIF
      -- ------------------------------------------------
      IF (t>timestep) AND (count=SampInt) THEN
         count:=0
         SampSig :=1
      ENDIF
      -- ------------------------------------------------
      samp :=round(SampSig)
      
   ENDEXEC
   -- --------------------------------------------------------------------------
ENDMODEL
-- =============================================================================     
-- timestep = 2.5E-5 [s]
-- Samp2Int:= round(100E-6/timestep)  K=0.0001s = 0.1ms
-- Samp3Int:= round(1E-6/timestep)    K=1ms
-- Samp4Int:= round(200E-6/timestep)  K=2ms
-- Samp5Int:= round(48E-6/timestep)   K=48us
$LISTON
$LISTOFF
MODEL MEASTCR2
INPUT v1,v2,v3,v4,v5,v6
      i1,i2,i3,i4,i5,i6
OUTPUT o1[1..6]
       o2[1..6]
VAR o1[1..6]
    o2[1..6]
INIT
  o1[1..6]:=0
  o2[1..6]:=0
ENDINIT
EXEC
  o1[1]:=v1
  o1[2]:=v2
  o1[3]:=v3
  o1[4]:=v4
  o1[5]:=v5
  o1[6]:=v6
  
  o2[1]:=i1
  o2[2]:=i2
  o2[3]:=i3
  o2[4]:=i4
  o2[5]:=i5
  o2[6]:=i6
ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL MEASTSC2
INPUT v1,v2,v3,v4,v5,v6
      i1,i2,i3,i4,i5,i6
OUTPUT o1[1..6]
       o2[1..6]
VAR o1[1..6]
    o2[1..6]
INIT
  o1[1..6]:=0
  o2[1..6]:=0
ENDINIT
EXEC
  o1[1]:=v1
  o1[2]:=v2
  o1[3]:=v3
  o1[4]:=v4
  o1[5]:=v5
  o1[6]:=v6
  
  o2[1]:=i1
  o2[2]:=i2
  o2[3]:=i3
  o2[4]:=i4
  o2[5]:=i5
  o2[6]:=i6
ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL MEASVI
-- =============================================================================
   INPUT V1a{dflt:0},V1b{dflt:0},V1c{dflt:0}
         V2a{dflt:0},V2b{dflt:0},V2c{dflt:0}
         I1a{dflt:0},I1b{dflt:0},I1c{dflt:0}
         --I2a{dflt:0},I2b{dflt:0},I2c{dflt:0}
   -- --------------------------------------------------------------------------
   OUTPUT V1a_,V1b_,V1c_
          V2a_,V2b_,V2c_
          I1a_,I1b_,I1c_
          --I2a_,I2b_,I2c_
   -- --------------------------------------------------------------------------
   VAR    V1a_,V1b_,V1c_
          V2a_,V2b_,V2c_
          I1a_,I1b_,I1c_
          --I2a_,I2b_,I2c_
   -- --------------------------------------------------------------------------
   EXEC
          V1a_:=V1a
          V1b_:=V1b
          V1c_:=V1c
          V2a_:=V2a
          V2b_:=V2b
          V2c_:=V2c
          I1a_:=I1a
          I1b_:=I1b
          I1c_:=I1c
          --I2a_:=I2a
          --I2b_:=I2b
          --I2c_:=I2c
   ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL MEASTCR1
INPUT v1,v2,v3,v4,v5,v6
      i1,i2,i3,i4,i5,i6
OUTPUT o1[1..6]
       o2[1..6]
VAR o1[1..6]
    o2[1..6]
INIT
  o1[1..6]:=0
  o2[1..6]:=0
ENDINIT
EXEC
  o1[1]:=v1
  o1[2]:=v2
  o1[3]:=v3
  o1[4]:=v4
  o1[5]:=v5
  o1[6]:=v6
  
  o2[1]:=i1
  o2[2]:=i2
  o2[3]:=i3
  o2[4]:=i4
  o2[5]:=i5
  o2[6]:=i6
ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL MEASTSC1
INPUT v1,v2,v3,v4,v5,v6
      i1,i2,i3,i4,i5,i6
OUTPUT o1[1..6]
       o2[1..6]
VAR o1[1..6]
    o2[1..6]
INIT
  o1[1..6]:=0
  o2[1..6]:=0
ENDINIT
EXEC
  o1[1]:=v1
  o1[2]:=v2
  o1[3]:=v3
  o1[4]:=v4
  o1[5]:=v5
  o1[6]:=v6
  
  o2[1]:=i1
  o2[2]:=i2
  o2[3]:=i3
  o2[4]:=i4
  o2[5]:=i5
  o2[6]:=i6
ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL ALPHABETA
-- =============================================================================
   INPUT V1a{dflt:0},V1b{dflt:0},V1c{dflt:0},samp
   OUTPUT Alpha,Beta
   DATA Vnom
   VAR Vb,VpA,VpB,VpC,Alpha,Beta
   -- --------------------------------------------------------------------------
   INIT
      Alpha:=0
      Beta:=0
   ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      Vb := (Vnom)  -- Vbase
      VpA := (V1a - V1b)/Vb
      VpB := (V1b - V1c)/Vb
      VpC := (V1c - V1a)/Vb
      IF samp=1 THEN
        Alpha := (2*VpA - (VpB+VpC))/3
        Beta :=(VpB-VpC)/sqrt(3)
      ELSE
        Alpha :=Alpha
        Beta:=Beta
      ENDIF
   ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL ALPHABETA1
--**********************ALPHABETA MODEL****************************************
  INPUT V1a{dflt:0},V1b{dflt:0},V1c{dflt:0},samp
  OUTPUT Alpha,Beta
  DATA Vnom
 
  VAR Vb,VpA,VpB,VpC,Alpha,Beta

 INIT
  Alpha:=0
  Beta:=0
 ENDINIT

 EXEC   
  Vb := (Vnom/sqrt(3))*sqrt(2)
  
  VpA := V1a/Vb
  VpB := V1b/Vb
  VpC := V1c/Vb
  
  IF (samp=1) THEN
   Alpha := (2*VpA - (VpB+VpC))/3
   Beta :=(VpB-VpC)/sqrt(3)
  ELSE 
   Alpha :=Alpha
   Beta:=Beta
  ENDIF
 ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL ALPHABETA2
-- =============================================================================
   INPUT V1a{dflt:0},V1b{dflt:0},V1c{dflt:0},samp
   OUTPUT Alpha,Beta
   DATA Vnom
   VAR Vb,VpA,VpB,VpC,Alpha,Beta
   -- --------------------------------------------------------------------------
   INIT
      Alpha:=0
      Beta:=0
   ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      Vb := (Vnom*sqrt(2))  -- Vbase
      VpA := (V1a)/Vb
      VpB := (V1b)/Vb
      VpC := (V1c)/Vb
      IF samp=1 THEN
        Alpha := (2*VpA - (VpB+VpC))/3
        Beta :=(VpB-VpC)/sqrt(3)
      ELSE
        Alpha :=Alpha
        Beta:=Beta
      ENDIF
   ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL BRKLOGIC3
INPUT 
     NFLT
     NTCR
     NTSC
OUTPUT 
     TPFLT1[1..3],TPFLT2[1..3]
     TPTCR1[1..3],TPTCR2[1..3]
     TPTSC1[1..3],TPTSC2[1..3]
VAR 
     TPFLT1[1..3],TPFLT2[1..3]
     TPTCR1[1..3],TPTCR2[1..3]
     TPTSC1[1..3],TPTSC2[1..3]
INIT
     TPFLT1[1..3] := 0
     TPFLT1[1..3] := 0
     TPFLT2[1..3] := 0
     TPTCR1[1..3] := 0
     TPTCR2[1..3] := 0
     TPTSC1[1..3] := 0
     TPTSC2[1..3] := 0
ENDINIT
EXEC
     
     IF    NFLT=2 THEN
       TPFLT1[1] := 1
       TPFLT1[2] := 1
       TPFLT1[3] := 1
       TPFLT2[1] := 1
       TPFLT2[2] := 1
       TPFLT2[3] := 1
     ELSIF NFLT=1 THEN
       TPFLT1[1] := 1
       TPFLT1[2] := 1
       TPFLT1[3] := 1
       TPFLT2[1] := 0
       TPFLT2[2] := 0
       TPFLT2[3] := 0
     ELSIF NFLT=0 THEN
       TPFLT1[1] := 0
       TPFLT1[2] := 0
       TPFLT1[3] := 0
       TPFLT2[1] := 0
       TPFLT2[2] := 0
       TPFLT2[3] := 0
     ENDIF
             
     IF    NTCR=2 THEN
       TPTCR1[1] := 1
       TPTCR1[2] := 1
       TPTCR1[3] := 1
       TPTCR2[1] := 1
       TPTCR2[2] := 1
       TPTCR2[3] := 1
     ELSIF NTCR=1 THEN
       TPTCR1[1] := 1
       TPTCR1[2] := 1
       TPTCR1[3] := 1
       TPTCR2[1] := 0
       TPTCR2[2] := 0
       TPTCR2[3] := 0
     ELSIF NTCR=0 THEN
       TPTCR1[1] := 0
       TPTCR1[2] := 0
       TPTCR1[3] := 0
       TPTCR2[1] := 0
       TPTCR2[2] := 0
       TPTCR2[3] := 0
     ENDIF
     
     IF    NTSC=2 THEN
       TPTSC1[1] := 1
       TPTSC1[2] := 1
       TPTSC1[3] := 1
       TPTSC2[1] := 1
       TPTSC2[2] := 1
       TPTSC2[3] := 1
     ELSIF NTSC=1 THEN
       TPTSC1[1] := 1
       TPTSC1[2] := 1
       TPTSC1[3] := 1
       TPTSC2[1] := 0
       TPTSC2[2] := 0
       TPTSC2[3] := 0
     ELSIF NTSC=0 THEN
       TPTSC1[1] := 0
       TPTSC1[2] := 0
       TPTSC1[3] := 0
       TPTSC2[1] := 0
       TPTSC2[2] := 0
       TPTSC2[3] := 0
     ENDIF

ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL SYNB
-- =============================================================================
   INPUT PLLblk{dflt:0},AlpS,BetS,samp2
   OUTNEW,Tmbtcr,Tmbtsc
-- =============================================================================
   OUTPUT AlphaS,BetaS,Alp90S,Bet90S
          TSCVbk,TCRVbk
-- =============================================================================
   DATA Vnom2{dflt:20000},Freq{dflt:60.0}
-- =============================================================================
   VAR TCRVbk,TSCVbk,ArgIn
   VAR AlphaS,BetaS,Alp90S,Bet90S
-- =============================================================================
   VAR N4samp,Samp2Int,Samp3Int,Samp4Int,Samp5Int,TS1,TS2,TS3,samp3
   VAR TCRblk,TSCblk
-- =============================================================================
-- VAR DPfS,QPfS,DNfS,QNfS,PllReS,PllImS,FiPllS
-- VAR AlpPS,BetPS,BetNS,AlpNS,U2pos
-- VAR AArgpf,AArgA,AArgB,AArgC
-- =============================================================================
   HISTORY AlphaS{dflt:0}
           BetaS{dflt:0}
-- =============================================================================
   DELAY CELLS DFLT: 50000
-- =============================================================================
   INIT
      Alp90S:=0
      Bet90S:=0
--      ArgOut:=0
   ENDINIT
-- =============================================================================
-- DECLARAÇÃO de MODELS: SAMPLING,ALPHABETA,DQTRAN,TIMESEP,SYNPLL,ARGUMENT
-- =============================================================================
   EXEC
      -- -----------------------------------------------------------------------
      Samp2Int:= round(100E-6/timestep)
      Samp3Int:= round(1E-6/timestep)
      Samp4Int:= round(200E-6/timestep)
      Samp5Int:= round(48E-6/timestep)
      TS1 :=timestep
      TS2 := 100E-6
      -- -----------------------------------------------------------------------
      -- samp2 = MODEL SAMPLING (Samp2Int)
      -- samp3 = MODEL SAMPLING (Samp3Int)
      -- -----------------------------------------------------------------------
--      IF (Tmbtcr>t) THEN
      IF ((Tmbtcr+0.02)>t) THEN
         TCRBlk:= 1
      ELSE
         TCRBlk:= 0
      ENDIF
      -- -----------------------------------------------------------------------
      IF (Tmbtsc>t) THEN
         TSCblk:= 1
      ELSE
         TSCblk:= 0
      ENDIF
      -- -----------------------------------------------------------------------
      -- (AlphaS, BetaS) = MODEL ALPHABETA(E2a, E2b, E2c, Vnom2, samp2)
      AlphaS := AlpS
      BetaS  := BetS
      -- -----------------------------------------------------------------------
      N4samp:=round(1/(4*Freq*TS2))+0
      IF (samp2=1) THEN
         Alp90S := delay(AlphaS, N4samp*TS2)
         Bet90S := delay(BetaS, N4samp*TS2)
      ELSE
         Alp90S:= Alp90S
         Bet90S:= Bet90S
      ENDIF
      -- -----------------------------------------------------------------------
      -- (AlpPS,BetPS,AlpNS,BetNS) = MODEL TIMESEP (AlphaS,BetaS,Alp90S,Bet90S,samp2)
      -- U2pos := Sqrt(AlpPS**2 + BetPS**2)
      -- -----------------------------------------------------------------------
      -- (PllReS,PllImS,PllIm,PLLblk) = MODEL SYNPLL (U2pos,0.075,0.5,samp2,TS2,Freq)
      -- -----------------------------------------------------------------------
      -- (DPfS,QPfS,DNfS,QNfS) = MODEL DQTRAN (samp2,TS2,AlpPS,AlpNS,BetNS,PllImS)
      -- -----------------------------------------------------------------------
      -- ((AArgA,AArgB,AArgC,AArgpf) = MODEL ARGUMENT (DPfS,QPfS,DNfS,QNfS,FiPllS)
      -- ArgOut:=ArgpfS
      -- -----------------------------------------------------------------------
--      IF ((TCRBlk = 1) OR (PLLblk = 1)) THEN
      IF ((TCRBlk = 1) OR (PLLblk = 1) OR (OUTNEW = 1)) THEN
         TCRVbk := 1
      ELSE
         TCRVbk := 0
      ENDIF
      -- -----------------------------------------------------------------------
--      IF ((TSCblk = 1) OR (PLLblk = 1)) THEN
      IF ((TSCblk = 1) OR (PLLblk = 1) OR (OUTNEW = 1)) THEN
         TSCVbk := 1
      ELSE
         TSCVbk := 0
      ENDIF
      -- -----------------------------------------------------------------------
   ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL FILTER
--*********************DIGITAL FILTER MODEL************************************
  INPUT INP,samp
  -- --------------------------------------------------------------------
  OUTPUT DFout
  -- --------------------------------------------------------------------
  DATA fo{dflt:300},Z{dflt:0.707107},TYP{dflt:1},TS{dflt:100E-6}
  -- --------------------------------------------------------------------
  VAR Wo,DFOut,K,K1,K2,KX,KXM1,KXM2,KYM1,KYM2
  -- --------------------------------------------------------------------
  HISTORY DFout{dflt:0}     
          INP{dflt:0}
  -- --------------------------------------------------------------------
  DELAY CELLS DFLT: 50000
  -- --------------------------------------------------------------------
  EXEC
   Wo:=fo*2*Pi
   K1:=((Wo**2)*(TS**2))/4
   K2:=Z*Wo*TS
   K:=1/(1+K1+K2)
   
   IF (TYP = 1) THEN
    KX := K1
    KXM1 := 2.0*K1
    KXM2 := K1
    KYM1 := 2.0-(2.0*K1)
    KYM2 := K2-K1-1.0
   ENDIF 
   
   IF (TYP = 2) THEN
    KX := 1.0
    KXM1 := -2.0
    KXM2 := 1.0
    KYM1 := 2.0-(2.0*K1)
    KYM2 := K2-K1-1.0
   ENDIF
   
   IF (TYP = 3) THEN
    KX := 1.0+K1
    KXM1 := 2.0*K1 - 2.0
    KXM2 := K1 + 1.0
    KYM1 := 2.0 -(2.0*K1)
    KYM2 := K2-K1-1.0
   ENDIF
   
   IF (samp=1) THEN
    DFout:= K*(KX*INP+KXM1*delay(INP,1*TS)+KXM2*delay(INP,2*TS)+
           KYM1*delay(DFout,1*TS)+ KYM2*delay(DFout,2*TS))
   ELSE 
    DFout:=DFout
   ENDIF 
  ENDEXEC
 ENDMODEL
$LISTON
$LISTOFF
MODEL TIMESEP
-- =============================================================================
   INPUT AlpIp,BetIp,Alp90Ip,Bet90Ip,samp
   OUTPUT AlpP,BetP,AlpN,BetN,U2pos
   VAR AlpP,BetP,AlpN,BetN,U2pos
   -- --------------------------------------------------------------------------
   INIT
      AlpP:=0
      BetP:=0
      AlpN:=0
      BetN:=0
      U2pos:=0
   ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      -- -----------------------------------------------------------------------
      IF (samp=1) THEN
         AlpP:=(AlpIp-Bet90Ip)/2
         BetP:=(Alp90Ip+BetIp)/2
         AlpN:=(AlpIp+Bet90Ip)/2
         BetN:=(-Alp90Ip+BetIp)/2
      ELSE
         AlpP:=AlpP
         BetP:=BetP
         AlpN:=AlpN
         BetN:=BetN
      ENDIF
      U2pos := Sqrt(AlpP**2 + BetP**2)
      -- -----------------------------------------------------------------------
   ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL QSVC
-- =============================================================================
   INPUT   AlphaD,BetaD,IAlphD,IBetaD,samp
   OUTPUT  RPower,QPower
   -- --------------------------------------------------------------------------
   VAR QPower,RPower,TPowr1,TPowr2
   -- --------------------------------------------------------------------------
   HISTORY  TPowr1{dflt:0}
            TPowr2{dflt:0}
   -- --------------------------------------------------------------------------
   DELAY CELLS DFLT: 50000
   -- --------------------------------------------------------------------------
   INIT
      RPower:=0
      QPower:=0
   ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      IF (samp =1) THEN
         RPower := 100*((AlphaD*IAlphD)+(BetaD*IBetaD))
         QPower := 100*((AlphaD*IBetaD)-(BetaD*IAlphD))
         TPowr1 := RPower 
         TPowr2 := QPower 
      ELSE
         RPower := TPowr1
         QPower := TPowr2 
      ENDIF 
   ENDEXEC
   -- --------------------------------------------------------------------------
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL Delay90
-- =============================================================================
   INPUT   AlphaD,BetaD,samp
   OUTPUT  Alp90,Beta90
   -- --------------------------------------------------------------------------
   VAR     N4samp,Alp90,Beta90
   -- --------------------------------------------------------------------------
   DATA    Freq{dflt:60}, TS2{dflt:100E-6}
   -- --------------------------------------------------------------------------
   HISTORY  AlphaD{dflt:0}
            BetaD{dflt:0}
            Alp90{dflt:0}
            Beta90{dflt:0}
   -- --------------------------------------------------------------------------
   DELAY CELLS DFLT: 50000
   -- --------------------------------------------------------------------------
   EXEC
      --!Delay90 Subroutine!
      N4samp:=round(1/(4*Freq*TS2))+0
      IF (samp=1) THEN  
         Alp90 := delay(AlphaD, N4samp*TS2)
         Beta90 := delay(BetaD, N4samp*TS2)
      ELSE 
         Alp90:=Alp90
         Beta90:=Beta90
      ENDIF     
   ENDEXEC
   -- --------------------------------------------------------------------------
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL SYNPLL
-- =============================================================================
   INPUT Upos,samp,ArgPf
   OUTPUT PllRe,PllIm,FiPll,PLLBlk
   DATA Freq{dflt:60},GainIP{dflt:0.075},TconS{dflt:0.5},TS{dflt:100E-6}
   VAR PLLRe,PLLIm,FiPll,PLLBlk,PLLOut
   VAR PLLFrz,ArgPf1,GainI,Mellan,Erarg,pll,
       PLLold,SUBNEX[1..20],Vlow,Tblock,Treles,Pheror,Treset,Tfreez,GainPS
   VAR Freq_Corr,GainIR
   -- --------------------------------------------------------------------------
   INIT
      SUBNEX[1..20]:=0
      Vlow:=0.3
      Tblock:=0.10
  --    Tblock:=0.16
      Treles:=1.0
      Pheror:= 10*(pi/180)
      Treset:=0.015
      -- Treset:=0.03
      Tfreez:= 0.02
      PLLBlk:=0
      Erarg:=0.0
      Mellan:=0.0
      Freq_Corr:=60.0
   ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      GainI := 1/TconS

--     IF ((t<0.1) AND (GainIP<0.01)) THEN
      IF (t<0.1) THEN
         GainPS:=1.0*GainIP
         GainIR:= GainI
--         GainPS:=10*GainIP
         ELSE
         GainPS:= GainIP
         GainIR:= GainI
      ENDIF
      -- -----------------------------------------------------------------------
      PLLold := round(SUBNEX[17])
      PLLOut := round(SUBNEX[18])
      PLLFrz := round(SUBNEX[19])

      -- -----------------------------------------------------------------------
      IF (samp = 1) THEN
         -- --------------------------------------------------------------------
         IF (Upos < Vlow) THEN
            SUBNEX[3]:= 1
            ELSE
            SUBNEX[3]:= 0
         ENDIF
         -- --------------------------------------------------------------------
         IF ((Upos<Vlow) AND (PLLold=0)) THEN
            IF (SUBNEX[6]=1) THEN
               SUBNEX[6] := 0
            ENDIF

            IF (SUBNEX[4]=0) THEN
               SUBNEX[5] := t
               SUBNEX[4] := 1
            ENDIF

            IF ((t - SUBNEX[5])>Tblock) THEN
               SUBNEX[17] := 1
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         IF ((Upos>Vlow) AND (SUBNEX[4]=1)) THEN
            IF (SUBNEX[6]=0) THEN
               SUBNEX[6] := 1
               SUBNEX[7] := t
            ENDIF
            IF ((t - SUBNEX[7]) > Treset) THEN
               IF ((SUBNEX[7] - SUBNEX[5]) < Treles) THEN
                  SUBNEX[17] := 0
                  SUBNEX[4] := 0
               ELSE
                  IF (ABS(ArgPf) < Pheror) THEN
                     SUBNEX[17] := 0
                     SUBNEX[4] := 0
                     SUBNEX[6] := 0
                  ENDIF
               ENDIF
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         IF ((Upos < Vlow) AND (PLLOut = 0)) THEN
            IF (SUBNEX[11] = 1) THEN
               SUBNEX[11] := 0
            ENDIF
            IF (SUBNEX[9] = 0) THEN
               SUBNEX[9] := 1
               SUBNEX[10] := t
            ENDIF
            IF ((t - SUBNEX[10]) > Treles) THEN
               SUBNEX[18] := 1
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         IF ((Upos > Vlow) AND (SUBNEX[9] = 1)) THEN
            IF (SUBNEX[11] = 0) THEN
               SUBNEX[11] := 1
               SUBNEX[12] := t
            ENDIF
            IF ((t - SUBNEX[12]) > Treset) THEN
               SUBNEX[18] := 0
               SUBNEX[9] := 0
               SUBNEX[11] := 0
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         IF ((Upos < Vlow) AND (PLLFrz = 0)) THEN
            IF (SUBNEX[15] = 1) THEN
               SUBNEX[15] := 0
            ENDIF
            IF (SUBNEX[13] = 0) THEN
               SUBNEX[13] := 1
               SUBNEX[14] := t
            ENDIF
            IF ((t - SUBNEX[14]) > Tfreez) THEN
               SUBNEX[19] := 1
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         IF ((Upos > Vlow) AND (SUBNEX[13] = 1)) THEN
            IF (SUBNEX[15] = 0) THEN
               SUBNEX[15] := 1
               SUBNEX[16] := t
            ENDIF
            IF ((t - SUBNEX[16]) > Treset) THEN
               SUBNEX[19] := 0
               SUBNEX[13] := 0
               SUBNEX[15] := 0
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         IF (SUBNEX[19] = 1) THEN
            Mellan := SUBNEX[1]
         ELSE
            Mellan:=ArgPf*TS*GainIR+SUBNEX[1]
         ENDIF
         -- --------------------------------------------------------------------
         -- Limitation according to DSP1\REG
         IF (Mellan > 0.25) THEN
            Mellan:=0.25
         ELSE 
            IF (Mellan < -0.25) THEN
               Mellan:= -0.25
            ENDIF
         ENDIF
         SUBNEX[1]:=Mellan
         -- --------------------------------------------------------------------
         IF (SUBNEX[19] = 1) THEN
            Erarg := Mellan
         ELSE
            Erarg:=ArgPf*GainPS+Mellan
         ENDIF
         -- Limitation according to DSP1\REG
         IF (Erarg > 0.25) THEN
            Erarg:=0.25
         ELSE 
            IF (Erarg < -0.25) THEN
               Erarg:= -0.25
            ENDIF
         ENDIF
         -- --------------------------------------------------------------------
         -- Freq_Corr:=Freq/(1-Erarg)
         Freq_Corr:=Freq
        IF (SUBNEX[18] = 1) THEN
--            IF (t<0.001) THEN
               pll:= (2*pi*Freq_Corr)*timestep + SUBNEX[2]
--            ELSE
--               pll:= (2*pi*Freq_Corr)*TS + SUBNEX[2]
--            ENDIF
        ELSE
--            IF (t<0.001) THEN
               pll:=Erarg + (2*pi*Freq_Corr)*timestep + SUBNEX[2]
--            ELSE
--               pll:=Erarg + (2*pi*Freq_Corr)*TS + SUBNEX[2]
--            ENDIF
        ENDIF
         -- --------------------------------------------------------------------
      ELSE
        pll:= (2*pi*Freq_Corr)*timestep + SUBNEX[2]
--         pll:= (2*pi*Freq_Corr)*TS + SUBNEX[2]
      ENDIF
      -- -----------------------------------------------------------------------
--
   FiPll:= pll - (2*PI)*trunc(pll/(2*PI))
   -- --------------------------------------------------------------------------
   IF ( FiPll<0 ) THEN
      FiPll := FiPll + 2*PI
   ENDIF
   -- --------------------------------------------------------------------------
   SUBNEX[2]:=FiPll
   PllRe:=cos(FiPll)
   PllIm:=sin(FiPll)
   ArgPf1 := ArgPf
   PLLBlk := round(SUBNEX[17])
   ENDEXEC
   -- --------------------------------------------------------------------------
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL MEASUREMENT
-- =============================================================================
   INPUT   Qpn{dflt:0},samp
   OUTPUT  PllRe,PllIm,FiPll
   -- --------------------------------------------------------------------------
   DATA    GainP{dflt:0.1},Tcon{dflt:1},GainI{dflt:1}
           Freq{dflt:60},TS2{dflt:100E-6}           
   -- --------------------------------------------------------------------------
   VAR     PllRe,PllIm,FiPll
           Mellan,Erarg,pll
   -- --------------------------------------------------------------------------
   INIT
      Mellan:=0.0
      FiPll:=0.0
   ENDINIT
--   HISTORY  Qpn{dflt:0}
--            Mellan{dflt:0}
--            FiPll{dflt:0}
   -- --------------------------------------------------------------------------
   DELAY CELLS DFLT: 50000
   -- --------------------------------------------------------------------------
   EXEC
      -- !Measurement Subroutine!
      -- GainI := 1/Tcon
--      IF ((t < 0.1)AND(GainP < 0.01)) THEN
--         GainP:=10*GainP
--      ENDIF
      -- -----------------------------------------------------------------------
      IF (samp=1)THEN
--          Mellan:=delay(Qpn,TS2)*TS2*GainI+delay(Mellan,TS2)
--          Erarg:=delay(Qpn,TS2)*GainP+Mellan
--         pll:=Erarg+(2*Pi*Freq)*TS2+delay(FiPll,TS2)
          Mellan:=Qpn*TS2*GainI+Mellan
          Erarg:=Qpn*GainP+Mellan
          pll:=Erarg+(2*Pi*Freq)*TS2+FiPll
          FiPll:=pll - (2*Pi)*trunc(pll/(2*Pi))
          IF ( FiPll<0 ) THEN
               FiPll := FiPll + 2*Pi
          ENDIF
      ELSE
          FiPll:=FiPll
      ENDIF
      -- -----------------------------------------------------------------------
      PllRe:=cos(FiPll)
      PllIm:=sin(FiPll)
      -- -----------------------------------------------------------------------
   ENDEXEC
   -- --------------------------------------------------------------------------
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL DQTRAN
-- =============================================================================
   INPUT AlpP,BetP,AlpN,BetN,PllRe1,PllIm1,samp
   DATA TS{dflt:100E-6}
   OUTPUT DP,QP,DN,QN,DPf,QPf,DNf,QNf,QPn
   VAR DP,QP,DN,QN,DPf,QPf,DNf,QNf,Mag,Qpn
   HISTORY DPf{dflt: 1}, DNf{dflt:0}, QPf{dflt:0}, QNf{dflt:0}
   DELAY CELLS DFLT: 50000
   -- --------------------------------------------------------------------------
   INIT
      DP:=1
      QP:=0
      DN:=0
      QN:=0
      Qpn:=0
  ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      IF (samp=1) THEN
         DP:=AlpP*PllRe1+BetP*PllIm1
         QP:=-AlpP*PllIm1+BetP*PllRe1

         DN:=AlpN*PllRe1-BetN*PllIm1
         QN:=AlpN*PllIm1+BetN*PllRe1

         Mag:=SQRT(AlpP**2+BetP**2)
         IF (Mag > 0.05) THEN
            QPn := QP/Mag
         ELSE
            QPn := 0
         ENDIF
--
--         DPf:= (DP - delay(DPf,TS))*TS/0.004 + delay(DPf,TS)
--         QPf:= (QP - delay(QPf,TS))*TS/0.004 + delay(QPf,TS)
--         DNf:= (DN - delay(DNf,TS))*TS/0.004 + delay(DNf,TS)
--         QNf:= (QN - delay(QNf,TS))*TS/0.004 + delay(QNf,TS)
         DPf:= DP*TS/0.004 + (1-TS/0.004)*DPf
         QPf:= QP*TS/0.004 + (1-TS/0.004)*QPf
         DNf:= DN*TS/0.004 + (1-TS/0.004)*DNf
         QNf:= QN*TS/0.004 + (1-TS/0.004)*QNf
--         
       ELSE
         DP:=DP
         QP:=QP
         DN:=DN
         QN:=QN
      ENDIF
         DPf:= DPf
         QPf:= QPf
         DNf:= DNf
         QNf:= QNf
   ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL DQTRAN1
--********************DQTRANSFORMATION MODEL***********************************

 INPUT AlpP,BetP,AlpN,BetN,PllRe1,PllIm1,samp
        
   DATA TS{dflt:100E-6}

 OUTPUT DP,QP,DN,QN,DPf,QPf,DNf,QNf,QPn
 
 VAR DP,QP,DN,QN,DPf,QPf,DNf,QNf,Mag,Qpn
 
 HISTORY DPf{dflt: 0},DNf{dflt:0},QPf{dflt:0},QNf{dflt:0}
 
 DELAY CELLS DFLT: 50000

 
 INIT
  DP:=0
  QP:=0
  DN:=0
  QN:=0
  Qpn:=0
 ENDINIT

 EXEC
  IF (samp=1) THEN
   DP:=AlpP*PllRe1+BetP*PllIm1
   QP:=-AlpP*PllIm1+BetP*PllRe1
    
   DN:=AlpN*PllRe1-BetN*PllIm1
   QN:=AlpN*PllIm1+BetN*PllRe1
   
   Mag:=SQRT(AlpP**2+BetP**2)
   IF (Mag > 0.05) THEN
    QPn := QP/Mag
   ELSE
    QPn := 0
   ENDIF
   
   DPf:= DP*TS/0.004 + (1-TS/0.004)*DPf
   QPf:= QP*TS/0.004 + (1-TS/0.004)*QPf
   DNf:= DN*TS/0.004 + (1-TS/0.004)*DNf
   QNf:= QN*TS/0.004 + (1-TS/0.004)*QNf

  ELSE 
   DP:=DP
   QP:=QP
   DN:=DN
   QN:=QN
  ENDIF
  
  DPf:= DPf
  QPf:= QPf
  DNf:= DNf
  QNf:= QNf
  
 ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL ARGUMENT
-- =============================================================================
   INPUT DPf,QPf,DNf,QNf,FiPLL
   OUTPUT ArgPf,ArgC,ArgB,ArgA
   -- --------------------------------------------------------------------------
   VAR ArgA,ArgB,ArgC,MagPf,Argpf,DArgAf,DArgPf,DArgNf,MagAf,ArgAf,MagBf,ArgUBf,
       ArgBf,MagCf,ArgUCf,ArgCf,ArgAfp,ArgAfn,ArgAp,ArgAn,Temp1,Temp2,Temp3,
       Temp4,SUBNEX[1..10],Freeze,A,B
   -- --------------------------------------------------------------------------
   INIT
      Freeze:= 0
      A:= 0.5
      B:= 0.866
      SUBNEX[1..10]:=0
      DArgPf:=0
      DArgNf:=0
      ArgPf:=0
   ENDINIT
   -- --------------------------------------------------------------------------
   EXEC
      MagPf  := SQRT(DPf*DPf + QPf*QPf)
      -- -----------------------------------------------------------------------
--      IF (MagPf> 0.05) THEN
      IF (MagPf> 0.03) THEN
         ArgPf := ATAN2(QPf,DPf)
      ELSE
         ArgPf := 0
      ENDIF
      -- -----------------------------------------------------------------------
      MagAf:=SQRT((DPf+DNf)*(DPf+DNf)+(QPf-QNf)*(QPf-QNf))
      -- -----------------------------------------------------------------------
      IF (MagAf>0.05) THEN
         DArgAf:=ATAN2((QPf-QNf),(DPf+DNf))
         DArgPf:=ATAN2(QPf,(DPf+DNf))
         DArgNf:=ATAN2(-QNf,(DPf+DNf))
      ELSE
         DArgAf:=0
      ENDIF
      -- -----------------------------------------------------------------------
      IF (Freeze=1) THEN
         ArgAf:=SUBNEX[1]
      ELSE
         ArgAf:=DArgAf
         ArgAfp:=DArgPf
         ArgAfn:=DArgNf
      ENDIF
      -- -----------------------------------------------------------------------
      SUBNEX[1]:=ArgAf
      ArgA:=ArgAf+FiPll-2*Pi*trunc(0.15915494*(ArgAf+FiPll))
      ArgAp:=ArgAfp+FiPll-2*Pi*trunc(0.15915494*(ArgAfp+FiPll))
      ArgAn:=ArgAfn+FiPll-2*Pi*trunc(0.15915494*(ArgAfn+FiPll))
      -- -----------------------------------------------------------------------
      IF (ArgA < 0 ) THEN
         ArgA:=ArgA+6.2831853
      ENDIF
      -- -----------------------------------------------------------------------
      IF (ArgAp < 0 ) THEN
         ArgAp:=ArgAp+2*Pi
      ENDIF
      -- -----------------------------------------------------------------------
      IF (ArgAp < 0 ) THEN
         ArgAp:=ArgAp+2*Pi
      ENDIF
      -- -----------------------------------------------------------------------
      Temp1:=(-A*DPf+B*QPf-A*DNf-B*(-QNf))
      Temp2:=(-B*DPf-A*QPf+B*DNf-A*(-QNf))
      MagBf:=SQRT(Temp1*Temp1+Temp2*Temp2)
      -- -----------------------------------------------------------------------
      IF (MagBf>0) THEN
         ArgUBf:=ATAN2(Temp2,Temp1)
      ELSE
         ArgUBf:=0
      ENDIF
      -- -----------------------------------------------------------------------
      IF (Freeze=1) THEN
         ArgBf:= SUBNEX[2]
      ELSE
         ArgBf:=ArgUBf
      ENDIF
      -- -----------------------------------------------------------------------
      SUBNEX[2]:=ArgBf
      ArgB:=ArgBf+FiPll-2*Pi*trunc(0.15915494*(ArgBf+FiPll))
      -- -----------------------------------------------------------------------
      IF (ArgB < 0 ) THEN
         ArgB:=ArgB+2*Pi
      ENDIF
      -- -----------------------------------------------------------------------
      Temp3:=(-A*DPf-B*QPf-A*DNf+B*(-QNf))
      Temp4:=(B*DPf-A*QPf-B*DNf-A*(-QNf))
      MagCf:=SQRT(temp3*Temp3+Temp4*Temp4)
      -- -----------------------------------------------------------------------
      IF (MagCf>0) THEN
         ArgUCf:=ATAN2(Temp4,Temp3)
      ELSE
         ArgUCf:=0
      ENDIF
      -- -----------------------------------------------------------------------
      IF (Freeze=1) THEN
         ArgCf:=SUBNEX[3]
      ELSE
         ArgCf:=ArgUCf
      ENDIF
      -- -----------------------------------------------------------------------
      SUBNEX[3]:=ArgCf
      -- -----------------------------------------------------------------------
      ArgC:=ArgCf+FiPll-2*Pi*trunc(0.15915494*(ArgCf+FiPll))
      -- -----------------------------------------------------------------------
      IF (ArgC < 0 ) THEN
         ArgC:=ArgC+2*Pi
      ENDIF
      -- -----------------------------------------------------------------------
   ENDEXEC
   -- --------------------------------------------------------------------------
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL FILTER60_
--*********************DIGITAL FILTER MODEL************************************
  INPUT INP,samp
  DATA Freq{dflt:60},TYP{dflt:3},TS{dflt:100E-6}
  VAR Wo,DFOut,K,K1,K2,KX,KXM1,KXM2,KYM1,KYM2
      W1_50,W2_50,W50,QFACT,Z50,Z,dfmin
  OUTPUT DFout
  
  HISTORY DFout{dflt: 0}     
          INP{dflt:0}
  DELAY CELLS DFLT: 50000
  
  EXEC
  
     -- ------------------------------------------------
     dfmin:=3.0
     W1_50 := 2*Pi*(Freq - dfmin)
--     W2_50 := 2*Pi*(Freq + 11.0)
     W50:= 2*Pi*60.0
     W2_50 := (W50**2)/W1_50
     QFACT := (W2_50 - W1_50)/W50
     Z50 := QFACT/2
     -- ------------------------------------------------
     Wo:=W50
     Z:=Z50
     -- ------------------------------------------------
   K1:=((Wo**2)*(TS**2))/4
   K2:=Z*Wo*TS
   K:=1/(1+K1+K2)
   
   IF (TYP = 1) THEN
    KX := K1
    KXM1 := 2.0*K1
    KXM2 := K1
    KYM1 := 2.0-(2.0*K1)
    KYM2 := K2-K1-1.0
   ENDIF 
   
   IF (TYP = 2) THEN
    KX := 1.0
    KXM1 := -2.0
    KXM2 := 1.0
    KYM1 := 2.0-(2.0*K1)
    KYM2 := K2-K1-1.0
   ENDIF
   
   IF (TYP = 3) THEN
    KX := 1.0+K1
    KXM1 := 2.0*K1 - 2.0
    KXM2 := K1 + 1.0
    KYM1 := 2.0 -(2.0*K1)
    KYM2 := K2-K1-1.0
   ENDIF
   
   IF (samp=1) THEN
    DFout:= K*(KX*INP+KXM1*delay(INP,1*TS)+KXM2*delay(INP,2*TS)+
           KYM1*delay(DFout,1*TS)+ KYM2*delay(DFout,2*TS))
   ELSE 
    DFout:=DFout
   ENDIF 
  ENDEXEC
 ENDMODEL
$LISTON
$LISTOFF
MODEL V2CALC
-- =============================================================================
 INPUT V2a {dflt:0}
       V2b {dflt:0}
       V2c {dflt:0}
       samp2
-- -----------------------------------------------------------------------------
  OUTPUT V2CALC
-- -----------------------------------------------------------------------------
 DATA Vnom2{dflt:14500},Freq{dflt:60},TS2{dflt:100e-6}
-- -----------------------------------------------------------------------------
 VAR  RMS_A,RMS_B,RMS_C,Nsamp,Mem,
      SUBV2L[1..10],E2ab,E2bc,E2ca,V2CALC,temp
-- -----------------------------------------------------------------------------
 INIT
   temp:=0.0
   V2CALC:=0.0
 ENDINIT
-- -----------------------------------------------------------------------------

 HISTORY SUBV2L[1..10]{dflt:0}  
-- -----------------------------------------------------------------------------
 EXEC
 
  E2ab:= V2a-V2b
  E2bc:= V2b-V2c
  E2ca:= V2c-V2a
  
-- -----------------------------------------------------------------------------
    IF (samp2= 1) THEN
      IF (SUBV2L[2] < SUBV2L[1])THEN
        SUBV2L[2]:=SUBV2L[2]+1
        SUBV2L[3]:=SUBV2L[3]+(E2ab**2)
        SUBV2L[4]:=SUBV2L[4]+(E2bc**2)
        SUBV2L[5]:=SUBV2L[5]+(E2ca**2)
      ELSIF (SUBV2L[2] = SUBV2L[1])THEN 
          Nsamp:=1/(Freq*TS2)
          SUBV2L[1]:=trunc(Nsamp+1)
          SUBV2L[6]:=SQRT(Freq*SUBV2L[3]*(TS2))
          SUBV2L[7]:=SQRT(Freq*SUBV2L[4]*(TS2))
          SUBV2L[8]:=SQRT(Freq*SUBV2L[5]*(TS2))
          SUBV2L[2]:=0
          SUBV2L[3]:=0
          SUBV2L[4]:=0
          SUBV2L[5]:=0
      ENDIF
      -- -----------------------------------------------------------------------
      IF (SUBV2L[6] >= SUBV2L[7]) THEN
        IF (SUBV2L[6] >= SUBV2L[8]) THEN
           Mem:=6
        ELSE 
           Mem:=8
        ENDIF
      ELSE 
        IF (SUBV2L[7] >= SUBV2L[8]) THEN
          Mem:=7
        ELSE 
          Mem:=8
        ENDIF
      ENDIF 
      -- -----------------------------------------------------------------------------
   temp:= SUBV2L[Mem]
   ENDIF   
   -- --------------------------------------------------------------------------------
   V2CALC:= temp/Vnom2
   RMS_A := SUBV2L[6]
   RMS_B := SUBV2L[7]
   RMS_C := SUBV2L[8]

-- -----------------------------------------------------------------------------
 ENDEXEC
ENDMODEL
-- -----------------------------------------------------------------------------
$LISTON
$LISTOFF
MODEL V2LLIM
-- =============================================================================
 INPUT V2CALC,SAMP
-- -----------------------------------------------------------------------------
 OUTPUT BV2L
-- -----------------------------------------------------------------------------
 DATA V2L_sw{dflt:1},TS2{dflt:0.006},V2max{dflt:1.189},
      Tcon{dflt:1.0},BV2LIM{dflt:0.5}   
-- -----------------------------------------------------------------------------
 VAR  DeltaV,Blim1,BV2L,
      SUBV2L[1..10],BLImax
-- -----------------------------------------------------------------------------
 INIT
   BV2L:=0.0
   SUBV2L[9]:=0.0
   DeltaV:=0.0
 ENDINIT
-- -----------------------------------------------------------------------------

 HISTORY SUBV2L[1..10]{dflt:0}  
-- -----------------------------------------------------------------------------
 EXEC
    
  BLImax := 1.0*BV2LIM
-- -----------------------------------------------------------------------------
  IF (V2L_sw = 1) THEN      	 
    IF (SAMP= 1) THEN
      DeltaV:=V2CALC-V2max
      IF (DeltaV >= 0) THEN
        Blim1:=(DeltaV*TS2/Tcon)+SUBV2L[9]
      ELSE
        Blim1:=((DeltaV*TS2)/(0.1*Tcon))+SUBV2L[9]
      ENDIF
      -- -----------------------------------------------------------------------------
      IF (Blim1 >= BLImax) THEN
         Blim1:=BLImax
      ENDIF
      -- -----------------------------------------------------------------------------
      IF (Blim1 <= 0) THEN
        Blim1:=0
      ENDIF
      -- -----------------------------------------------------------------------------
      SUBV2L[9]:=Blim1
    ENDIF  
    --   -----------------------------------------------------------------------------
   ELSE
      SUBV2L[9]:=0
   ENDIF   
   -- --------------------------------------------------------------------------------
   BV2L:= SUBV2L[9]
-- -----------------------------------------------------------------------------
 ENDEXEC
ENDMODEL
-- -----------------------------------------------------------------------------
$LISTON
$LISTOFF
MODEL IDEAL2
INPUT ALPHA_POS,BETA_POS,Vresp,samp
OUTPUT Verr_ABS
DATA TS{dflt:100E-6}
VAR Verr_ABS,VresID,VrespW,VresIW,b0,b1,b2,a1,a2,b0LP,b1LP,b2LP,a1LP,a2LP
    fini,Wo,W50,W1_50,W2_50,QFACT,Z,Z50
    K1,K2,K,KX,KXM1,KXM2,KYM1,KYM2,Twsh,Tw
    ALPHA_POS_F,BETA_POS_F,VrespLPf,VresIDLPf,VerrID,VresFI
    VresIDLPf1,VresIW1,VrespW1,VrespLPf1
--    PREC01,PREC02
--  b3,b4,a3,a4
HISTORY ALPHA_POS{dflt:0}     
        ALPHA_POS_F{dflt:0}
        BETA_POS{dflt:0}     
        BETA_POS_F{dflt:0}
        VresID{dflt:0}
        VresFI{dflt:0}
DELAY CELLS DFLT: 50000

INIT
  Tw:=0.1
  VresID:=0.0
  VrespW:=0.0
  VresIW:=0.0
  VresIDLPf:=0.0
  VrespLPf:=0.0
  VresFI:=0.0
  ALPHA_POS_F:=0.0
  BETA_POS_F:=0.0
  W50:= 60*2*pi
  VresIW1:=0.0
  VresIDLPf1:=0.0
  VrespW1:=0.0
  VrespLPf1:=0.0
--  PREC01:=-1.997313360764574
--  PREC02:=-1.9973133
ENDINIT
EXEC
  IF (t<0.3) THEN
     fini:=51.0
     Twsh:=Tw/10
  ELSE
     fini:=57.0
     Twsh:=Tw
  ENDIF
  W1_50:= 2*pi*fini
  W2_50:= W50**2/W1_50
  QFACT:= (W2_50 - W1_50)/W50
  Z50:= QFACT/2
  Wo:=W50
  Z:=Z50
   
  K1:=(Wo*TS)*(Wo*TS)/4
  K2:=Z*Wo*TS
  K:=1/(1+K1+K2)
    
-- Notch filter 
  KX:= 1.0+K1
  KXM1:= 2.0*K1 - 2.0
  KXM2:= K1 + 1.0
  KYM1:= 2.0 -(2.0*K1)
  KYM2:= K2-K1-1.0
  
--  b0:=0.999366757900892
--  b1:=-1.99731336076457
--  b2:=0.999366757900892

--  a2:=0.998733515801624
--  a1:=-1.997313360764414   

  b0:=K*KX
  b1:=K*KXM1
  b2:=K*KXM2
  a1:=(-K*KYM1)
  a2:=(-K*KYM2)

  b0LP:=0.000609854718717
  b1LP:=0.001219709437435
  b2LP:=0.000609854718717  
 
  a1LP:=-1.928942263252033
  a2LP:= 0.931381682126903
--
   IF (samp=1) THEN
      ALPHA_POS_F:= b0*ALPHA_POS+b1*delay(ALPHA_POS,1*TS)+b2*delay(ALPHA_POS,2*
TS)-a1*delay(ALPHA_POS_F,1*TS)-a2*delay(ALPHA_POS_F,2*TS)
      BETA_POS_F:= b0*BETA_POS+b1*delay(BETA_POS,1*TS)+b2*delay(BETA_POS,2*TS)-
a1*delay(BETA_POS_F,1*TS)-a2*delay(BETA_POS_F,2*TS)
-- Washout filter for Vresp
      VrespLPf:=Vresp*TS/Twsh + (1-TS/Twsh)*VrespLPf
      VrespW:=Vresp-VrespLPf
-- Test introduction of another washout stage (not used)
      VrespLPf1:=VrespW*TS/Twsh + (1-TS/Twsh)*VrespLPf1
      VrespW1:=VrespW-VrespLPf1
--
   ELSE 
      ALPHA_POS_F:=ALPHA_POS_F
      BETA_POS_F:=BETA_POS_F
   ENDIF 
      VresID:=sqrt((ALPHA_POS-ALPHA_POS_F)**2+(BETA_POS-BETA_POS_F)**2)
--
   IF (samp=1) THEN  -- LP filter 80 Hz
      VresFI := b0LP*VresID+b1LP*delay(VresID,1*TS)+b2LP*delay(VresID,2*TS)-
a1LP*delay(VresFI,1*TS)-a2LP*delay(VresFI,2*TS)
   ENDIF

   IF (samp=1) THEN
      VresIDLPf:=VresFI*TS/Twsh + (1-TS/Twsh)*VresIDLPf
      VresIW:=VresFI-VresIDLPf
-- Test introduction of another washout stage (not used)     
      VresIDLPf1:=VresIW*TS/Twsh + (1-TS/Twsh)*VresIDLPf1
      VresIW1:=VresIW-VresIDLPf1
--
   ENDIF
      VerrID:=VresIW-VrespW
      Verr_ABS:=abs(VerrID)
-- =========================================================
ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL TCRIL
-- =============================================================================
INPUT ITCRab{dflt:0}
      ITCRbc{dflt:0}
      ITCRca{dflt:0}
      ITCRba{dflt:0}
      ITCRcb{dflt:0}
      ITCRac{dflt:0}
      samp2
-- -----------------------------------------------------------------------------
OUTPUT  BTCRL
-- -----------------------------------------------------------------------------
DATA TCR_sw,BMVA,Vnom2,Freq,Tlow,Thigh,BLmax,ILlow,ILhigh
-- -----------------------------------------------------------------------------
VAR TS2,BTCRL,DeltaIlow,DeltaIhigh,ITCR[1..3],Isb
    Blim1,Blim2,Nsamp,BLIMmax1,IND,MEM,SUBTLI[1..11],
    IRMS, ITCR1, ITCR2, ITCR3
-- -----------------------------------------------------------------------------
INIT
 Mem:= 11
ENDINIT
-- -----------------------------------------------------------------------------
HISTORY ITCR[1..3]{dflt:0}
  SUBTLI[1..11]{dflt:0}
-- -----------------------------------------------------------------------------
EXEC

  TS2 := 100E-6
  -- ---------------------------------------------------------------------------
  Isb:= BMVA*(10**6)/(3*Vnom2)
  ITCR1:= ITCRab + ITCRba
  ITCR2:= ITCRbc + ITCRcb
  ITCR3:= ITCRca + ITCRac
  -- ---------------------------------------------------------------------------
--  BLIMmax1 := -1.0*BLmax
  BLIMmax1 := BLmax
  -- ---------------------------------------------------------------------------
  IF (TCR_sw = 1) THEN
    IF (samp2 = 1) THEN
      Nsamp:=1/(Freq*TS2)
      SUBTLI[1]:=trunc(Nsamp+1)
      --------------------------------------------------------------------------
      IF (SUBTLI[2] < SUBTLI[1]) THEN
         SUBTLI[2]:=SUBTLI[2]+1
         SUBTLI[3]:=SUBTLI[3]+(ITCR1*ITCR1)
         SUBTLI[4]:=SUBTLI[4]+(ITCR2*ITCR2)
         SUBTLI[5]:=SUBTLI[5]+(ITCR3*ITCR3)
      ELSE
         IF (SUBTLI[2] = SUBTLI[1]) THEN 
            SUBTLI[6]:=SQRT(Freq*SUBTLI[3]*(TS2))
            SUBTLI[7]:=SQRT(Freq*SUBTLI[4]*(TS2))
            SUBTLI[8]:=SQRT(Freq*SUBTLI[5]*(TS2))
            SUBTLI[2]:=0.0
            SUBTLI[3]:=0.0
            SUBTLI[4]:=0.0
            SUBTLI[5]:=0.0
         ENDIF 
      ENDIF
      --------------------------------------------------------------------------
      IF (SUBTLI[6] >= SUBTLI[7]) THEN
         IF (SUBTLI[6] >= SUBTLI[8]) THEN
            Mem:=6
         ELSE 
            Mem:=8
         ENDIF
      ELSE 
         IF (SUBTLI[7] >= SUBTLI[8]) THEN
            Mem:=7
         ELSE 
            Mem:=8
         ENDIF
      ENDIF      
      --------------------------------------------------------------------------
      DeltaIlow:=(SUBTLI[Mem]-ILlow)/Isb
      Blim1:=(DeltaIlow*TS2/Tlow)+SUBTLI[9]
      --------------------------------------------------------------------------
      IF (Blim1 >= BLIMmax1) THEN
         Blim1:= BLIMmax1
      ENDIF
      --------------------------------------------------------------------------
      IF (Blim1 <= 0.0) THEN
         Blim1:=0.0
      ENDIF
      --------------------------------------------------------------------------
      SUBTLI[9] :=Blim1
      DeltaIhigh:=(SUBTLI[Mem]-ILhigh)/Isb
      Blim2:=(DeltaIhigh*TS2/Thigh)+SUBTLI[10]
      --------------------------------------------------------------------------
      IF (Blim2 >= (BLIMmax1)) THEN
         Blim2:=BLIMmax1
      ENDIF
      --------------------------------------------------------------------------
      IF (Blim2 <= 0) THEN
         Blim2:=0
      ENDIF
      --------------------------------------------------------------------------
      SUBTLI[10]:=Blim2
    ENDIF
    -- -------------------------------------------------------------------------
  ELSE
     SUBTLI[9]  := 0   
     SUBTLI[10] := 0
  ENDIF  
  -- ---------------------------------------------------------------------------
  ITCR[1] := SUBTLI[6]
  ITCR[2] := SUBTLI[7]
  ITCR[3] := SUBTLI[8]
  -- ---------------------------------------------------------------------------
  IRMS:= SUBTLI[Mem]
  BTCRL := SUBTLI[9]+SUBTLI[10]
ENDEXEC
ENDMODEL
-- =============================================================================
$LISTON
$LISTOFF
MODEL VREG
-- =============================================================================
   INPUT  VRESP {dflt:0}
          -- New function
          OUTNEW{dflt:0}
          -- Sampling period (1 ms) 
          samp3
          -- V2lim ------------------------------
          BV2L {dflt:0}
          -- undervoltage strategy--------------
          VunderIn,BuvIn
          -- SVC breaker closing time
          Tsvcb
          -- over voltage strategy---------------
          OvTrip
          -- QPLIMT -----------------------------
          BQClim,BQLlim
          -- IPLIM ------------------------------
          BIPCLim,BIPLLim
          -- Slope
          Slope_op
          -- Gain Supervisor
          RG
	    -- Voltage reference
	    Vref
          -- Susceptance in manual operation 
          B_man
          -- Number of TCR and TSC branches
          NTCR
          NTSC
          -- Number of FLT branches
          NFLT
          -- Voltage regulator gains
          VPGain
          VIGain
          -- Type of control
          VCtype
          -- Filter breaker closing time
          Tfcb
          -- Release control
          Trdb

   -- -------------------------------------------------------------------------- 
   OUTPUT   SVCBRK
            Vflot2
            CapMod,IndMod
            SVC_On,Bprim,SVCtrp
            RGRage
   -- -------------------------------------------------------------------------- 
   DATA    -- Tsvcb {dflt:-1.}   -- tempo de bloqueio do SVC
           -- Tfcb  {dflt:-1.}   -- tempo de fechamento do disjuntor do filtro
           -- Trdb  {dflt:0.1}   -- tempo de ativação do regulador de tensão
     --      VCtype{dflt:1.}    --
     --      VPGain{dflt:0.}    -- Ganho proporcional
     --      VIGain{dflt:650.}  -- Ganho integral
           Vnom1 {dflt:230000.}  -- Tensão nominal
     --      Vref  {dflt:1.}    -- tensão de Referencia
           VSlope{dflt:0}     -- slope no modo banda morta (modo 2)
           VQHigh{dflt:1.5}
           VQLow {dflt:-1.}
           VRDmax{dflt:1.03}
           VRDmin{dflt:0.98}
           VRCap {dflt:0.97}
           VRInd {dflt:1.04}
      --    NTSC  {dflt:1.}    -- numero de ramas TSC
      --    NTCR  {dflt:1.}    -- numero de ramas TCR
           Btrafo{dflt:-3.6552}   -- suceptancia do trafo
           Bfilt {dflt:0.1324}    -- suceptancia do filtro
           Btcr  {dflt:-0.8134}   -- suceptancia do TCR
           Btsc1 {dflt:0.3622}    -- suceptancia do TSC1
           Btsc2 {dflt:0.}        -- suceptancia do TSC2
           Btsc3 {dflt:0.}        -- suceptancia do TSC3
      --     B_Man {dflt:0.47}      -- suceptancia modo manual
   -- -------------------------------------------------------------------------- 
   --!Sampling Subroutine Internal Variables!
   VAR Samp2Int,Samp3Int,TS1,TS2,TS3 
   -- -------------------------------------------------------------------------- 
   --!Genaration of  Vfloat2 Signal Internal Variables!
   VAR Vflot2,SVC_on,Vfloat,FCB_st,Tmbtcr,Tmbtsc,TCRbloc,TSCbloc
   -- -------------------------------------------------------------------------- 
   --!Postive Sequence Vltage Regulator Internal Variables!
   VAR VDBmax,VDBmin,Vcap,VInd,Btsc_1,Btsc_2,Btsc_3,BLMax,BfilTmp,BCMax,RGRage,
       SlpCap,SlpInd,Bprim,B1cap,B1ind,Bzero,Vzero,Vlow,Vhigh,CapMod,IndMod,
       DedMod,Tmperr,Vpref,Verror,Slope,SVCBRK,BI,TSCblk,BlkBit,FCBYes
       BP,Bprim1,LLout,CapMd1,DedMd1,IndMd1,SVCtrp,DBprim,BI1,Vrftmp,LL_sw,
       LLGain,TLead,TLag,Bsyblk
       VunOut,VoverOut
       BMAX_D,BMIN_D
   -- -------------------------------------------------------------------------- 
   HISTORY Bprim{dflt:0}
           BI{dflt:0}
           LLout{dflt:0}
           VunOut{dflt:0}
           VoverOut{dflt:0}
   -- -------------------------------------------------------------------------- 
   DELAY CELLS DFLT: 50000
   -- -------------------------------------------------------------------------- 
   --!Initialization of Internal Variables!
  INIT  BlkBit:=0
        TSCblk:=0
        Verror:= 0
        BP:=0
        BI1:=0
        Bprim1:=0
        SVCTrp:=0
        VInd:=0
        Vcap:=0
        CapMod:=0
        IndMod:=0
        LL_sw:=0
        LLGain:=0
        TLead:=0
        TLag:=0
        Bsyblk :=0
        FCBYes:=0
        Vrftmp := Vref
        BMAX_D := 0
        BMIN_D := 0
 ENDINIT
 --*********************SVC CONTROL EXECUTION***********************************

 EXEC

   -- --------------------------------------------------------------------------
   --!Sampling Subroutine!  
   TS1 :=timestep
   TS2 := 100E-6
   TS3 := 0.001
   -- Samp2Int:= round(100E-6/timestep) --> 4 amostras por segundo
   -- Samp3Int:= round(0.001/timestep) --> 40 amostras por segundo
   -- samp2 = SAMPLING2(Samp2Int)
   -- samp3 = SAMPLING3(Samp3Int)
   ----************************GENERATION OF  VFLOAT2 SIGNAL************************
   IF (Trdb>t) THEN
    Vfloat:= 1
   ELSE 
    Vfloat:= 0
   ENDIF 
  
   IF (Tfcb>t) THEN
    FCB_st:= 1
   ELSE 
    FCB_st:= 0
   ENDIF 
  
   IF (Tsvcb>t) THEN
    SVCBRK:= 1
   ELSE 
    SVCBRK:= 0
   ENDIF 
  
   IF ((SVCBRK = 0) AND (FCB_st = 0)) THEN
     SVC_On := 1
   ELSE
     SVC_On := 0
   ENDIF      	
  
   IF ((Vfloat = 0) AND (SVC_On = 1))THEN
     Vflot2 := 0
     Vrftmp := Vref
   ELSE
     Vflot2 := 1
     Vrftmp := Vresp
   ENDIF  

--***********************POSITIVE SEQUENCE VOLTAGE REGULATOR*******************
--!Allocation of 'B' w.r.to Number of TSC!

 IF (NTSC>= 1)THEN	  
  Btsc_1 := Btsc1
 ELSE
  Btsc_1 := 0
  Btsc_2 := 0
  Btsc_3 := 0
 ENDIF
	  
 IF (NTSC>= 2)THEN	  
  Btsc_2 := Btsc2
 ELSE
  Btsc_2 := 0
  Btsc_3 := 0
 ENDIF
  
 IF (NTSC=3) THEN
  Btsc_3 := Btsc3
 ELSE
  Btsc_3 := 0
 ENDIF

--**********************************************************************
--!Calculation of Max capcitive and Inductive Susceptance Limits!

 BfilTmp:=Bfilt

 BCMax := (Btsc_1+Btsc_2+Btsc_3+NFLT*BfilTmp)*(Btrafo)/(Btsc_1+Btsc_2+Btsc_3+
           NFLT*BfilTmp+Btrafo)-0.00001

 BLMax := (NTCR*Btcr+NFLT*BfilTmp)*(Btrafo)/(NTCR*Btcr+NFLT*BfilTmp+Btrafo)

 RGRage := BCMax - BLMax


--**********************************************************************
--!Voltage Regulator calculations based onthe type of SVC Control!

 IF ((VCtype=1) OR (VCtype=2)) THEN

  --!Voltage Reference Correction! 

 IF (VCtype=1) THEN
  VDBmax := Vrftmp
  VDBmin := Vrftmp 
  Vcap := Vrftmp/(1+VQHigh*VSlope) 
  VInd := Vrftmp/(1+VQLow*VSlope)
 ENDIF

 IF (VCtype=2) THEN
  VDBmax := VRDmax 
  VDBmin := VRDmin 
  Vcap := VRCap
  VInd := VRInd
 ENDIF

 IF (VDBmax>VInd) THEN
   VInd := VDBmax
 ENDIF
 
 IF (VDBmin<Vcap) THEN
   Vcap := VDBmin
 ENDIF


--******************************************************************************
--!Calculation of Inductive and Capacitve Slopes!

 SlpCap := (VDBmin - Vcap)/(Vcap*VQHigh)
 SlpInd := (VInd - VDBmax)/(VInd*ABS(VQLow))

--******************************************************************************
--!Check the operating point in the VI-Diagram!

 IF (delay(Bprim,TS2)>0.00005)THEN
  B1cap:= 1
  B1ind:= 0
 ELSIF (delay(Bprim,TS2)<-0.00005)THEN
   B1cap:= 0
   B1ind:= 1
 ELSE 
   B1cap:= 0
   B1ind:= 0
 ENDIF

 Bzero := AND(NOT(B1cap) NOT(B1ind))
 
 IF (Vresp+0.002026847 > VDBmax) THEN
   Vhigh := 1
   Vlow := 0
 ELSIF (Vresp+0.002026847 <VDBmin) THEN
   Vhigh := 0
   Vlow := 1
 ELSE
   Vhigh := 0
   Vlow := 0
 ENDIF

 Vzero := AND(NOT(Vhigh) NOT(Vlow))

 CapMod := B1cap OR (Bzero AND Vlow)
 IndMod := B1ind OR (Bzero AND Vhigh) 
 DedMod := Bzero AND Vzero

 IF (CapMod) THEN
   Slope := SlpCap
   Vpref := VDBmin
 ELSE
   Slope := SlpInd
   Vpref := VDBmax
 ENDIF
 
 -- Tmperr := Vpref - Vresp - Slope*delay(Bprim,TS2)*Vresp
 Tmperr := Vpref - Vresp - Slope_op*delay(Bprim,TS2)*Vresp


-- IF (DedMod OR (Vflot2 = 1)) THEN
-- IF (DedMod OR (Vflot2 = 1) OR (VunderIn = 1)) THEN
 IF (DedMod OR (Vflot2 = 1) OR (VunderIn = 1) OR (OUTNEW = 1)) THEN
   Verror := 0
 ELSE
   Verror := Tmperr
 ENDIF

--******************************************************************************
--!Integral and proportional calculations!
  
   IF (samp3=1) THEN  
    IF (TSCblk =1) THEN  -- Check for TSC blocking status    
     BI1:=0
     Verror:=0
     BlkBit:=1
    ELSIF (BlkBit=1) THEN
     BI1:=Bsyblk
     BlkBit:=0 
    ELSE
     BI1:= delay(BI,TS3)
     Verror := Verror
    ENDIF
   
-- Correction
--    IF (VunderIn = 1) THEN -- Check for under voltage strategy 
   IF ((VunderIn = 1) OR (OUTNEW = 1)) THEN -- Check for under voltage strategy 
--        BI1:=0
     BI1:=BuvIn
     Verror:=0
 --    TST:=2
    ELSE
     BI1:= delay(BI,TS3)
     Verror:=Verror
    ENDIF  
-- End of correction
--
    BI:= Verror*RG*VIGain*TS3 + BI1
    BP:= Verror*RG*VPGain
--  
-- Correction
    IF (VunderIn = 0) THEN         

        IF (BI< BLmax) THEN
          BI:=BLmax
        ENDIF
    
      IF (BI>BCmax) THEN
       BI:=BCmax
      ENDIF
    
      IF (BP< BLmax) THEN
       BI:=BLmax
      ENDIF
   
      IF (BP>BCmax) THEN
       BI:=BCmax
      ENDIF
    ENDIF
    
    Bprim1:= BP+BI
   ELSE	  
    BI:= BI
    BP:= BP
    Verror := Verror
   ENDIF
   
--******************************************************************************
--!LeadLag Function!
 
   IF ((samp3= 1) AND (LL_sw = 1)) THEN  

    Bprim := LLGain*Bprim1*(TLead/TLag) + delay(LLout,TS3)
    LLout := (LLGain*Bprim1 - delay(Bprim,TS3))*(TS3/TLag)+
            delay(LLout,TS3)
   ELSE
     Bprim := Bprim1
   ENDIF
      
  BMAX_D := BCMax-BIPCLim-BV2L-BQClim
  BMIN_D := BLMax + BIPLLim + BQLlim
-- ===================================
  IF ((BMAX_D < 0) AND (BMAX_D < BMIN_D)) THEN
     BMAX_D := BMIN_D
  ENDIF

  IF ((BMIN_D > 0) AND (BMAX_D < BMIN_D)) THEN
     BMIN_D := BMAX_D
  ENDIF
-- ===================================
--   IF (Bprim > BCMax-BIPCLim-BV2L-BQClim) THEN
--     Bprim:= BCMax-BV2L-BIPCLim-BQClim
   IF (Bprim > BMAX_D) THEN
     Bprim := BMAX_D
   ENDIF

--   IF (Bprim < BLMax + BIPLLim + BQLlim) THEN
--    Bprim:= BLMax + BIPLLim + BQLlim
   IF (Bprim < BMIN_D) THEN
       Bprim := BMIN_D
   ENDIF
   	       
--******************************************************************************
--!Under Voltage Strategy Check!
   IF (VunderIn = 1) THEN
    Bprim:=BuvIn
   ENDIF
   VunOut := VunderIn 
--******************************************************************************
--!Over Voltage Strategy Check!
--   VoverOut := VovIn
--******************************************************************************
--
--******************************************************************************
-- Check of new function setting the SVC susceptance equal to only the contribution
-- of the filters
   IF (OUTNEW = 1) THEN
    Bprim:=(NFLT*BfilTmp)*(Btrafo)/(NFLT*BfilTmp+Btrafo)
   ENDIF
--
--!TSC symmetrical blocking Check!
   IF (TSCblk = 1) THEN
    Bprim:=Bsyblk
   ENDIF
   
--******************************************************************************
--!SVC Manual Mode Calculations!
  	     
 ELSIF (VCtype = 3) THEN

   IF (B_Man > BCMax-BIPCLim-BV2L-BQClim) THEN
     Bprim:= BCMax-BV2L-BIPCLim-BQClim
   ELSIF (B_Man < BLMax + BIPLLim + BQLlim) THEN
    Bprim:= BLMax+BIPLLim+BQLlim
   ELSE
    Bprim := B_Man
   ENDIF
 ENDIF

--******************************************************************************
COMMENT
IF ((SVCStp = 1) OR (SVCOVtrp=1)) THEN
 SVC_Trip_stop := 1
ELSE  
   SVC_Trip_stop := 0
ENDIF  

SVCtrp := (SVC_Trip_stop) OR (SVCBRK)
ENDCOMMENT
--******************************************************************************

 IF (OvTrip = 1) THEN
   Bprim := 0
   BCMax := 0
   BLMax := 0
 ENDIF
     
 DBprim := Bprim - delay(Bprim,TS3)
 SVCtrp := OvTrip

 ENDEXEC
--******************************************************************************
ENDMODEL
--******************************************************************************
$LISTON
$LISTOFF
MODEL IPCALC

INPUT IPA,IPB,IPC,SAMP       

OUTPUT IP_CAL

DATA Freq{dflt:60},TS{dflt:1E-4}

VAR IA_RMS,IB_RMS,IC_RMS,Nsamp,Mem,SUBIPL[1..50],
    I_ZERO,IPA_WZ,IPB_WZ,IPC_WZ,temp,IP_CAL

  HISTORY SUBIPL[1..50] {dflt:0}

INIT
   temp:=0.0
   IP_CAL:=0.0
ENDINIT

EXEC
 
 I_ZERO:= (IPA+IPB+IPC)/3
 IPA_WZ:= IPA-I_ZERO
 IPB_WZ:= IPB-I_ZERO
 IPC_WZ:= IPC-I_ZERO 

 IF (SAMP = 1) THEN

     IF (SUBIPL[2] < SUBIPL[1]) THEN
	SUBIPL[2]:=SUBIPL[2]+1
	SUBIPL[3]:=SUBIPL[3]+(IPA_WZ*IPA_WZ)
	SUBIPL[4]:=SUBIPL[4]+(IPB_WZ*IPB_WZ)
	SUBIPL[5]:=SUBIPL[5]+(IPC_WZ*IPC_WZ)
     ELSE
	IF (SUBIPL[2] = SUBIPL[1]) THEN 
	   Nsamp:=1/(Freq*TS)
	   SUBIPL[1]:=trunc(Nsamp+1)
	   SUBIPL[6]:=SQRT(Freq*SUBIPL[3]*(TS))
	   SUBIPL[7]:=SQRT(Freq*SUBIPL[4]*(TS))
	   SUBIPL[8]:=SQRT(Freq*SUBIPL[5]*(TS))
	   SUBIPL[2]:=0.0
	   SUBIPL[3]:=0.0
	   SUBIPL[4]:=0.0
	   SUBIPL[5]:=0.0
	ENDIF
     ENDIF 

          
     IF (SUBIPL[6] >= SUBIPL[7]) THEN
       IF (SUBIPL[6] >= SUBIPL[8]) THEN
          Mem:=6
       ELSE 
	  Mem:=8
       ENDIF
     ELSE 
       IF (SUBIPL[7] >= SUBIPL[8]) THEN
	  Mem:=7
       ELSE 
          Mem:=8
       ENDIF
     ENDIF 	    
     temp:=SUBIPL[Mem]
 ENDIF  
 
 IP_CAL := temp
 IA_RMS := SUBIPL[6]
 IB_RMS := SUBIPL[7]
 IC_RMS := SUBIPL[8]

ENDEXEC
ENDMODEL
--*********************PRIMARY CURRENT RMS CALCULATION*****************
$LISTON
$LISTOFF
MODEL VOVER
-- =============================================================================
 INPUT
   VOresp,SVCBRK,VOflot
-- -----------------------------------------------------------------------------
 OUTPUT
   Vovout,OV_trip
-- -----------------------------------------------------------------------------
 DATA
   OV_Msw{dflt:1.}    -- temporização OV
-- -----------------------------------------------------------------------------
 VAR Vovout,OV_trip
     SUBVOV[1..10],OVtimer,VhighTS
     Vhighset1,Vhighset2  --,Vhighset3
     VhighTS1,VhighTS2  --,VhighTS3
     OVtimer1,OVtimer2  --,OVtimer3
     
-- -----------------------------------------------------------------------------
 INIT
   VhighTS:=0.0

   VhighTS1:=1.0
   VhighTS2:=0.2
--   VhighTS3:=0.05

   Vhighset1:=1.3
   Vhighset2:=1.4
--   Vhighset3:=1.8

   Vovout:=0
   OV_trip:=0
  ENDINIT
-- -----------------------------------------------------------------------------
 HISTORY SUBVOV[1..10]{dflt:0}  
-- -----------------------------------------------------------------------------
 DELAY CELLS DFLT: 10
-- -----------------------------------------------------------------------------
 EXEC
   IF (OV_Msw = 1) THEN

     IF (VOflot = 0) THEN
 	  
	IF ((VOresp > Vhighset1) AND (SVCBRK = 0))THEN	
		SUBVOV[5]:= timestep + SUBVOV[5]
	ELSIF (VOresp < Vhighset1)THEN 
		SUBVOV[5]:= 0.0
		SUBVOV[3]:= 0.0
	ENDIF
	
	OVtimer:= SUBVOV[5]
	
	IF ((OVtimer > VhighTS) AND (SVCBRK=0)) THEN
 	  	SUBVOV[3]:= 1.0
      ENDIF

      IF ((VOresp > Vhighset1) AND (VOresp < Vhighset2) AND (SVCBRK = 0))THEN
      	SUBVOV[1]:= timestep + SUBVOV[1]
	ELSIF (VOresp < Vhighset1) THEN
		SUBVOV[1]:= 0.0
	ENDIF

	OVtimer1:= SUBVOV[1]
	
	IF ((OVtimer1 > VhighTS1) AND (SVCBRK = 0))THEN
		SUBVOV[4]:=1.0
	ENDIF

--*****Over voltage setting2***

	IF ((VOresp > Vhighset2) AND (SVCBRK = 0))THEN
		SUBVOV[2]:= timestep + SUBVOV[2]
	ELSIF ((VOresp < Vhighset1) AND (SVCBRK = 0))THEN
		SUBVOV[2]:= 0.0
	ENDIF
	
	OVtimer2:= SUBVOV[2]

	IF (OVtimer2 > VhighTS2)THEN
		SUBVOV[4]:=1.0
	ENDIF

--*****Over voltage setting3***

--	IF ((VOresp > Vhighset3) AND (SVCBRK = 0))THEN
--		SUBVOV[6]:= timestep + SUBVOV[6]
--	ELSIF ((VOresp < Vhighset3) AND (SVCBRK = 0))THEN
--		SUBVOV[6]:= 0.0
--	ENDIF
	
--	OVtimer3:= SUBVOV[6]

--	IF (OVtimer3 > VhighTS3)THEN
--		SUBVOV[4]:=1.0
--	ENDIF
			
      Vovout := SUBVOV[3]
	OV_trip := SUBVOV[4]
      
     ENDIF 
   ELSE
       Vovout := 0
       OV_trip := 0
   ENDIF  
	
 ENDEXEC
-- =============================================================================
ENDMODEL
--*********************OVER VOLTAGE STRATEGY SUBROUTINE MODEL*****************
$LISTON
$LISTOFF
MODEL TSCCAL
 INPUT E2a {dflt:0}
       E2b {dflt:0}
       UTSC1{dflt:0}
       UTSC2{dflt:0}

 OUTPUT E2n12,Ecap,Uth

 VAR E2n12,Ecap,Uth

 EXEC
  E2n12:= E2a - E2b
  Ecap:= UTSC1 - E2b
  Uth:= UTSC2-UTSC1
 ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL VUNDER
--*********************UNDER VOLTAGE STRATEGY SUBROUTINE MODEL*****************
INPUT
   VUresp,SVCBRK,VUflot,UV_Msw,Vlowset,VlowTS,Vlowreset,VlowTR
OUTPUT
   Vunout,Buvout
DATA
   BinUV
VAR Vunout,Buvout,SUBVUN[1..10]  
 INIT
   Vunout:=0
   Buvout:=0
--   BinUV:=0.1
 ENDINIT

 HISTORY SUBVUN[1..10]{dflt:0}  

 DELAY CELLS DFLT: 10

 EXEC
   IF (UV_Msw = 1) THEN

     IF (VUflot=0)THEN
     
       Vunout:= SUBVUN[5]
       	
       IF ((VUresp < Vlowset) AND (Vunout=0) AND (SVCBRK=0))THEN
       	 IF (SUBVUN[3]=1) THEN
       	   SUBVUN[3]:=0
	 ENDIF
         IF (SUBVUN[4]=0) THEN
	  SUBVUN[1]:=t
	  SUBVUN[4]:=1
	 ENDIF 
         IF ((t-SUBVUN[1]) > VlowTS)THEN
	  SUBVUN[5]:= 1
	  SUBVUN[6]:= BinUV
	 ENDIF
       ENDIF 

       IF ((VUresp > Vlowreset) AND (SUBVUN[4]=1) AND (SVCBRK=0))THEN
	
	IF (SUBVUN[3]=0)THEN		 	 
	 SUBVUN[2]:=t
	 SUBVUN[3]:=1
	ENDIF
	 
	IF ((t-SUBVUN[2]) > VlowTR)THEN
          SUBVUN[5]:=0
	  SUBVUN[6]:=0
	  SUBVUN[3]:=0
	  SUBVUN[4]:=0
        ENDIF
       ENDIF	
       
       Buvout := SUBVUN[6]
       Vunout:= SUBVUN[5]
       
     ELSE 
       Vunout:=0
       Buvout := 0
     ENDIF 
       
   ELSE
     Vunout:= 0
     Buvout:= 0
   ENDIF 

 ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL QPLIMIT

INPUT  QSVCL,QCapol,QIndol,Qsamp2

OUTPUT  Blim_C,Blim_L

DATA QTS2{dflt:0.006}
     MVARSW{dflt:1}
     QLIM_L{dflt:-200.0}
     TCon_L{dflt:30.0}
     QPBCMX{dflt:3.0}
     QLIM_C{dflt:300.0}
     TCon_C{dflt:30.0}
     QPBLMX{dflt:3.0}

-- Output variables declared

VAR  	Blim_L,Blim_C

-- Local Varibles declared
VAR  	DEL_QC,DEL_QL,BLMAX1,BCMAX1,Blim1,Blim2,SUBQL[1..20] 
      Test_Q
HISTORY SUBQL[1..20] {dflt:0}

INIT
-- TC_IPC:=5.0
-- IPBLmx:=-0.57
-- IPCMax:=133  -- ajuste em Amps
-- TC_IPL:=5.0
-- IPBCmx:=0.57
-- IPLMax:=133  -- ajuste em Amps
Del_QC:=0.0
Del_QL:=0.0
SUBQL[9]:=0.0
SUBQL[10]:=0.0
ENDINIT

EXEC

--Assigning of susceptance limits for capacitive and inductive ranges to local variables

-- BLMAX1 :=  -1.0 * QPBLMX
BLMAX1 := QPBLMX
BCMAX1 := QPBCMX 

IF (MVARSW = 1) THEN
	IF (Qsamp2 = 1) THEN

	--Q limiter for Capacitive mode	
		
		IF (QSVCL >= 0) THEN

			DEL_QC:=(QSVCL - QLIM_C)/100 -- to adjust to p.u.
  	
     			--Crossing the QLIM_C limit

			IF (DEL_QC >= 0.0) THEN
				Blim1:=(DEL_QC*QTS2/TCON_C)+SUBQL[9]
		    	ELSE
	 			--Fast reset at normal current
   				Blim1:=((DEL_QC*QTS2)/(0.1*TCON_C))+SUBQL[9]
     			ENDIF
		        

        		IF (Blim1 >= BCMAX1) THEN
				Blim1:=BCMAX1
     			ENDIF
	
			IF (Blim1 <= 0.0) THEN
				Blim1:=0.0
			ENDIF
	   
	     		SUBQL[9]:=Blim1
		ENDIF
 
      
  	--Q limiter for Inductive mode	

		IF (QSVCL < 0) THEN
			DEL_QL:=(QLIM_L - QSVCL )/100 -- to adjust to p.u.

		       --Crossing the QLIM_L limit

	   		IF (DEL_QL >= 0.0) THEN
				Blim2:=(DEL_QL*QTS2/TCON_L)+SUBQL[10]
	   		ELSE
   				--Fast reset at normal current
   				Blim2:=((DEL_QL*QTS2)/(0.1*TCON_L))+SUBQL[10]
     			ENDIF

		      IF (Blim2 >= BLMAX1) THEN
	 	    	     	Blim2:=BLMAX1
			ENDIF
	
       		IF (Blim2 <= 0.0) THEN
            		Blim2:=0.0
     			ENDIF
	   
			SUBQL[10]:=Blim2
 
    		ENDIF
		
	--End of IF loop with samp2 condition
 	ENDIF  
ELSE
	SUBQL[9]:= 0.0
	SUBQL[10]:= 0.0

--END of IF with Enable/Disable Switch condition           
ENDIF    

--Output

Blim_C := SUBQL[9]
Blim_L := SUBQL[10] 

ENDEXEC
ENDMODEL
--*********************Q LIMITER SUBROUTINE MODEL*****************
$LISTON
$LISTOFF
MODEL DBR
 
 INPUT NFILT,NTSC,SVC_On,Bprim,Vunder,BTCRL1,BTCRL2,BTCRL3

 OUTPUT TSC1on,TSC2on,TSC3on,BTCR1,BTCR2,BTCR3

 DATA Btrafo,Bfilt,Btcr,Btsc1,Btsc2,Btsc3
 
 VAR Btsc_1,Btsc_2,Btsc_3,BfilTmp,B2,DBtcr,TSC_On[1..3],
     Hyst,TCRDiv[1..3],IND,DBtcr1[1..3],DBtcr2[1..3],
     DBtcr3[1..3],TSC1on,TSC2on,TSC3on,BTCR1,BTCR2,BTCR3,
    
     

  HISTORY TSC_On[1..3] {dflt:0}
	  TCRDiv[1..3] {dflt:0}
	  DBtcr1[1..3] {dflt:0}
	  DBtcr2[1..3] {dflt:0}
	  DBtcr3[1..3] {dflt:0}
	  
 INIT
  B2:=0
  Hyst:=40/100
  
 ENDINIT

 EXEC
   	
 IF (NTSC>= 1)THEN	  
  Btsc_1 := Btsc1
 ELSE
  Btsc_1 := 0
  Btsc_2 := 0
  Btsc_3 := 0
 ENDIF
	  
 IF (NTSC>= 2)THEN	  
  Btsc_2 := Btsc2
 ELSE
  Btsc_2 := 0
  Btsc_3 := 0
 ENDIF
  
 IF (NTSC=3) THEN
  Btsc_3 := Btsc3
 ELSE
  Btsc_3 := 0
 ENDIF

 BfilTmp:=NFILT*Bfilt
 
 IF (SVC_on=1) THEN
   BfilTmp:= NFILT*Bfilt
 ELSE
   BfilTmp := 0
   DBtcr:= 0
 ENDIF      

 IF (SVC_on=1) THEN
 
  B2:=(Bprim*Btrafo)/(-Bprim+Btrafo)
  
  IF ((TSC_On[1]=0) AND (TSC_On[2]=0) AND (TSC_On[3]=0)) THEN
     IF (B2 > (BfilTmp+Btsc_1+Btsc_2)) THEN  
      DBtcr:=B2-BfilTmp - Btsc_1 - Btsc_2 - Btsc_3
      TSC_On[1]:=1
      TSC_On[2]:=1
      TSC_On[3]:=1
     ELSIF (B2 > (BfilTmp+Btsc_1)) THEN 
      DBtcr:=B2-BfilTmp-Btsc_1-Btsc_2
      TSC_On[1]:=1
      TSC_On[2]:=1
     ELSIF (B2 > BfilTmp) THEN
      DBtcr := B2-BfilTmp-Btsc_1
      TSC_On[1]:=1
     ELSE
       DBtcr := B2-BfilTmp
     ENDIF
     
--!Hysteresis (TSC1 ON AND TSC2 OFF AND TSC3 OFF)!
    
  ELSIF ((TSC_On[1]=1) AND (TSC_On[2]=0) AND (TSC_On[3]=0)) THEN
     IF (B2 > (BfilTmp+Btsc1+Btsc2)) THEN	
      DBtcr :=B2-BfilTmp-Btsc_1-Btsc_2-Btsc_3
      TSC_On[2]:=1
      TSC_On[3]:=1
     ELSIF (B2 > (BfilTmp+Btsc_1)) THEN	       
      DBtcr:=(B2-BfilTmp-Btsc_1-Btsc_2)
      TSC_On[2]:=1
     ELSIF (B2 > (BfilTmp -Hyst*Btsc_1)) THEN  
      DBtcr := (B2-BfilTmp-Btsc_1)		    
     ELSE	
      DBtcr := (B2-BfilTmp)
      TSC_On[1]:=0
     ENDIF
  
--!Hysteresis (TSC1 ON AND TSC2 ON AND TSC3 OFF)!
     
  ELSIF ((TSC_On[1]=1) AND (TSC_On[2]=1) AND (TSC_On[3]=0)) THEN
   IF (B2 > (BfilTmp+Btsc_1+Btsc_2)) THEN	
     DBtcr:=(B2-BfilTmp-Btsc_1-Btsc_2-Btsc_3)
     TSC_On[3]:=1
   ELSIF (B2 > (BfilTmp+Btsc_1-Hyst*Btsc_2)) THEN
     DBtcr:=(B2-BfilTmp-Btsc_1-Btsc_2)	         
   ELSIF (B2 > (BfilTmp-Hyst*Btsc_1)) THEN          
     DBtcr:=(B2-BfilTmp-Btsc_1)	  
     TSC_On[2]:=0
   ELSE   
     DBtcr:=(B2-BfilTmp)
     TSC_On[1]:=0
     TSC_On[2]:=0
   ENDIF
   
--!Hysteresis (TSC1 ON and TSC2 ON and TSC3 ON)!
   
  ELSIF ((TSC_On[1]=1) AND (TSC_On[2]=1) AND (TSC_On[3]=1)) THEN   
     IF (B2 > (BfilTmp+Btsc_1+Btsc_2-Hyst*Btsc_3)) THEN
      DBtcr:=(B2-BfilTmp-Btsc_3-Btsc_2-Btsc_1)
     ELSIF (B2 > (BfilTmp+Btsc_1-Hyst*Btsc_2)) THEN
      DBtcr:=(B2-BfilTmp-Btsc_2-Btsc_1)
      TSC_On[3]:=0
     ELSIF (B2 > (BfilTmp-Hyst*Btsc_1)) THEN
      DBtcr:=(B2-BfilTmp-Btsc_1)
      TSC_On[3]:=0
      TSC_On[2]:=0
     ELSE
      DBtcr:=(B2-BfilTmp)
      TSC_On[1]:=0
      TSC_On[2]:=0
      TSC_On[3]:=0
     ENDIF
   ENDIF
  ENDIF

  FOR IND:=1 TO 3 DO
   TCRDiv[IND]:= DBtcr/Btcr
   IF (TCRDiv[IND]>2) THEN
    DBtcr1[IND] := 1
    DBtcr2[IND] := 1
    DBtcr3[IND] := TCRDiv[IND]-2
   ELSIF ((TCRDiv[IND] > 1) AND (TCRDiv[IND] <= 2))THEN
    DBtcr1[IND] := 1
    DBtcr2[IND] := TCRDiv[IND]-1
    DBtcr3[IND] := 0
   ELSIF ((TCRDiv[IND]>=0) AND (TCRDiv[IND] <= 1))THEN
    DBtcr1[IND] := TCRDiv[IND]
    DBtcr2[IND] := 0
    DBtcr3[IND] := 0	
   ELSIF (TCRDiv[IND] < 0) THEN	
    DBtcr1[IND] := 0
    DBtcr2[IND] := 0
    DBtcr3[IND] := 0
   ENDIF
   
   
   DBtcr1[IND] := DBtcr1[IND]*(1- (-BTCRL1/Btcr))
   DBtcr2[IND] := DBtcr2[IND]*(1- (-BTCRL2/Btcr))
   DBtcr3[IND] := DBtcr3[IND]*(1- (-BTCRL3/Btcr))
  
  ENDFOR 
 
  IF (Vunder = 1) THEN
   TSC_On[1]:=0
   TSC_On[2]:=0
   TSC_On[3]:=0 
  ENDIF
  
  TSC1on:= TSC_On[1]
  TSC2on:= TSC_On[2]
  TSC3on:= TSC_On[3]

  BTCR1:= DBtcr1[1]
  BTCR2:= DBtcr2[1]
  BTCR3:= DBtcr3[1]
    
 ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL IPLIM

INPUT IPCALC,Capold,Indold,samp       

OUTPUT BIPC,BIPL

DATA IPBase,TS{dflt:6E-3},IPL_sw{dflt:1},
     IPCMax{dflt:1000},IPLMax{dflt:1000},
     TC_IPL{dflt:10},TC_IPC{dflt:10},
     IPBLmx{dflt:1},IPBCmx{dflt:1}

VAR BIPC,BIPL,
    Del_IC,Del_IL,BLmax1,BCmax1,
    Blim1,Blim2,SUBIPL[1..50]
    
  HISTORY SUBIPL[1..50] {dflt:0}

INIT
-- TC_IPC:=5.0
-- IPBLmx:=-0.57
-- IPCMax:=133  -- ajuste em Amps
-- TC_IPL:=5.0
-- IPBCmx:=0.57
-- IPLMax:=133  -- ajuste em Amps
Del_IC:=0.0
Del_IL:=0.0
SUBIPL[9]:=0.0
SUBIPL[10]:=0.0
ENDINIT

EXEC
 
-- BLmax1 := -1.0*IPBLmx
 BLmax1 := IPBLmx
 BCmax1:= IPBCmx

 IF (IPL_sw = 1) THEN
   IF (samp = 1) THEN
      IF (Capold = 1) THEN
         Del_IC:=(IPCALC-IPCmax)/IPBase
         IF (Del_IC >= 0.0) THEN
            Blim1:=(Del_IC*TS/TC_IPC)+SUBIPL[9]
	   ELSE
	      Blim1:=((Del_IC*TS)/(0.1*TC_IPC))+SUBIPL[9]
         ENDIF
	
	   IF (Blim1 >= BCmax1) THEN
	       Blim1:=BCmax1
         ENDIF
	
	   IF (Blim1 <= 0.0) THEN
	       Blim1:=0.0
	   ENDIF
	    
	   SUBIPL[9]:=Blim1
      ENDIF
      
     
     IF (Indold=1) THEN
	  Del_IL:=(IPCALC-IPLmax)/IPBase

        IF (Del_IL >= 0.0) THEN
	     Blim2:=(Del_IL*TS/TC_IPL)+SUBIPL[10]
	  ELSE
	     Blim2:=((Del_IL*TS)/(0.1*TC_IPL))+SUBIPL[10]
        ENDIF
	
	  IF (Blim2 >= BLmax1) THEN
	     Blim2:=BLmax1
        ENDIF
	
	  IF (Blim2 <= 0.0) THEN
	     Blim2:=0.0
        ENDIF
			
	SUBIPL[10]:=Blim2
     ENDIF
   ENDIF  
 ELSE
   SUBIPL[9]:= 0.0
   SUBIPL[10]:= 0.0           
 ENDIF 

 BIPC := SUBIPL[9]
 BIPL := SUBIPL[10]
ENDEXEC
ENDMODEL
--*********************PRIMARY CURRENT LIMITER SUBROUTINE MODEL*****************
$LISTON
$LISTOFF
MODEL TSCFIR
-- =============================================================================
INPUT  Iabc1
       Iabc2
       ArgA,E2n12,Ecap,UTh1,MBloc,TSCON,Samp4,COVP,VOVP,TSCOCP
-- --------------------------------------------------------------------------
OUTPUT FP1ab,FP1ba,ModB1,SVCTrp
-- --------------------------------------------------------------------------
DATA  Vnom2{dflt:14500.},Vmin{dflt:0.}
      Delfir{dflt:0.0005}
-- --------------------------------------------------------------------------
VAR   Vnom,VOP1ab,COP1ab,TBlok1,IP1ab,IP1ba
      UC51ab,UC1ab,Temp1,Temp2,IND
      FP1ab,FP1ba,ModB1,SVCTrp
-- --------------------------------------------------------------------------
VAR   SUBTSC[1..50]
-- --------------------------------------------------------------------------
INIT
  SUBTSC[1..50]:=0
  TBlok1:=0
ENDINIT
-- --------------------------------------------------------------------------
EXEC
   Vnom:=Vnom2 * SQRT(2)
   VOP1ab:=0
   Temp1:=(E2n12/Vnom)
   Temp2:=(Ecap/Vnom)
   -- --------------------------------------------------------------------------
 --  IF ((Temp1 >=(-1*Vmin)) AND (Temp2 <=(-1*Vmin))) THEN
   IF ((Temp1 >= 0.0) AND (Temp2 <=(-1*Vmin))) THEN
      VOP1ab:=1
   ENDIF
   -- --------------------------------------------------------------------------
--   IF ((Temp1<=0) AND (Temp2>=(Vmin))) THEN
   IF ((Temp1<0) AND (Temp2>=(Vmin))) THEN
      VOP1ab:=1
   ENDIF
   -- --------------------------------------------------------------------------
   IF (abs((E2n12-Ecap)) >= VOVP) THEN
      VOP1ab:=1
   ENDIF
   -- --------------------------------------------------------------------------
   UC1ab:=Ecap
   -- --------------------------------------------------------------------------  
   IF (UC1ab >= Vnom/2) THEN
      UC51ab := 1
   ENDIF
   -- --------------------------------------------------------------------------
   IF (UC1ab < Vnom/2) THEN
     UC51ab:=0
   ENDIF
   -- --------------------------------------------------------------------------
   IF (UC1ab < -Vnom/2) THEN
     UC51ab:=-1
   ENDIF
   -- --------------------------------------------------------------------------
   IF (abs(UC1ab) > COVP) THEN
      COP1ab := 1
   ELSE
      COP1ab := 0
   ENDIF
   -- --------------------------------------------------------------------------
   FP1ab:=0
   FP1ba:=0
   ModB1:=1
   -- --------------------------------------------------------------------------
   IF ((TSCON = 0)) THEN
     SUBTSC[2]:=0
  
     SUBTSC[20]:=0
   ENDIF
   -- --------------------------------------------------------------------------
   IF (Iabc2 > 0.100) THEN 
     SUBTSC[20]:=1
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((TSCON = 1) AND (SUBTSC[20]= 0) AND (SUBTSC[21]= 0)) THEN
     IF ((ArgA >= pi) AND (ArgA <= 3.*pi/2)) THEN
       ModB1:=-1
     ENDIF
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((ArgA >= 11*pi/6) AND (ArgA <= 2*pi)AND (TSCON = 1)) THEN   
     SUBTSC[2]:=1
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((ArgA >= 0) AND (ArgA <= pi) AND (SUBTSC[2]= 1) AND (TBlok1 = 0)) THEN 
     FP1ba:=1 
  
      IF (SUBTSC[20]= 0) THEN
       IF (UC51ab = 0) THEN
         ModB1:=0
       ELSIF (UC51ab =1) THEN
         ModB1:=1
       ELSIF (UC51ab =-1) THEN
         ModB1:=-1
       ENDIF
     ENDIF
   ENDIF 
   -- --------------------------------------------------------------------------
   IF (UTh1 > 0.1) THEN
      IF (SUBTSC[3]= 1 )THEN
        IP1ab:=0
      ELSE
        IP1ab:=1
        SUBTSC[3]:= 1.0
      ENDIF
    ELSE
      IP1ab:=0
      SUBTSC[3]:= 0.0    
    ENDIF
   -- --------------------------------------------------------------------------
   IF ((TSCON = 0)) THEN
     SUBTSC[5]:=0
     SUBTSC[21]:=0
   ENDIF
   -- --------------------------------------------------------------------------
   IF (Iabc1 > 0.100) THEN 
     SUBTSC[21]:=1
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((TSCON = 1) AND (SUBTSC[21]= 0) AND (SUBTSC[2]=0)AND(SUBTSC[20]=0))THEN
     IF ((ArgA >= 0) AND (ArgA <= pi/2)) THEN
       ModB1:=-1
     ENDIF
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((ArgA >= 5.*pi/6.) AND (ArgA <= pi) AND (TSCON = 1)) THEN
     SUBTSC[5]:=1
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((ArgA >= pi) AND (SUBTSC[5]= 1)AND(TBlok1 = 0)) THEN  
     FP1ab:=1
  
     IF (SUBTSC[21]= 0) THEN
       IF (UC51ab = 0) THEN
         ModB1:=0
       ELSIF (UC51ab = 1) THEN
         ModB1:=-1
       ELSIF (UC51ab =-1) THEN
         ModB1:=1
       ENDIF
     ENDIF      
   ENDIF 
   -- --------------------------------------------------------------------------
   IF (UTh1 < -0.1) THEN
     IF (SUBTSC[6]= 1 )THEN
       IP1ba:=0
     ELSE
       IP1ba:=1
       SUBTSC[6]:= 1.0
     ENDIF
   ELSE
     IP1ba:=0
     SUBTSC[6]:= 0.0    
   ENDIF   
   -- --------------------------------------------------------------------------
   IF ((IP1ab = 1) AND (FP1ba = 1))  THEN  
     SUBTSC[4]:= t
   ENDIF
    
   IF ((SUBTSC[4] > 0.) AND (TSCON = 1)) THEN      
     IF (t-SUBTSC[4] >= Delfir) THEN    
       FP1ab:=1
       SUBTSC[4]:=0
     ENDIF
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((IP1ba = 1) AND (FP1ab = 1))  THEN  
     SUBTSC[7]:= t
   ENDIF
   -- --------------------------------------------------------------------------
   IF ((SUBTSC[7] > 0.) AND (TSCON = 1)) THEN      
     IF (t-SUBTSC[7] >= Delfir) THEN    
       FP1ba:=1
       SUBTSC[7]:=0
     ENDIF
   ENDIF
   -- --------------------------------------------------------------------------
   IF (MBloc = 1) THEN
     FP1ba:=0
     FP1ab:=0
   ENDIF
   -- --------------------------------------------------------------------------
   IF (COP1ab = 1)  THEN  
     FP1ba:=1
   ENDIF
  
   IF (COP1ab = 1)  THEN  
     FP1ab:=1
   ENDIF
   -- --------------------------------------------------------------------------
   IF (VOP1ab = 1) THEN
     FP1ba:=0
     SUBTSC[4]:=0.0    
   ENDIF
   -- --------------------------------------------------------------------------
   IF (VOP1ab = 1) THEN
     FP1ab:=0
     SUBTSC[7]:=0.0    
   ENDIF
   -- --------------------------------------------------------------------------
   IF (Samp4=1) THEN     
     IF (ABS(Iabc1)> TSCOCP) THEN
       SUBTSC[41]:= SUBTSC[41]+1   
     ELSE
       SUBTSC[41]:= 0
     ENDIF   
     
     IF (ABS(Iabc2)> TSCOCP) THEN
       SUBTSC[42]:= SUBTSC[42]+1   
     ELSE
       SUBTSC[42]:= 0
     ENDIF     
   ENDIF
   -- --------------------------------------------------------------------------
   IF (SUBTSC[41]>2) THEN
     FP1ab:=1
     FP1ba:=1
     SUBTSC[48]:= 1     
   ENDIF
   -- --------------------------------------------------------------------------
   IF (SUBTSC[42]>2) THEN
     FP1ab:=1
     FP1ba:=1
     SUBTSC[48]:= 1
   ENDIF
   -- --------------------------------------------------------------------------
   SVCTrp := round(SUBTSC[48])
   -- --------------------------------------------------------------------------
ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL DBLCK

 INPUT BTCR1,BTCR2,BTCR3,Tsvcb

-- DATA Tsvcb

 OUTPUT  Bloc3,Bloc2,Bloc1
 
 VAR Bloc1,Bloc2,Bloc3,SVCBRK

 INIT
  Bloc1:=0		 		 
  Bloc2:=0	 		 
  Bloc3:=0
 ENDINIT

 EXEC
  IF (Tsvcb>t) THEN
   SVCBRK:= 1
  ELSE 
   SVCBRK:= 0
  ENDIF 

  IF (SVCBRK=0) THEN  
    Bloc1:=0
    Bloc2:=0
    Bloc3:=0
  ELSE
    Bloc1 := 1
    Bloc2 := 1
    Bloc3 := 1
  ENDIF


  IF (BTCR1 = 0) THEN
    Bloc1:=1		 		 
  ENDIF
   
  IF (BTCR2 = 0) THEN
    Bloc2:=1
  ENDIF

  IF (BTCR3 =0) THEN
    Bloc3:=1		 		 
  ENDIF
 ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL Parallel_Operation_New
-- =============================================================================
 INPUT PAR_OPER,REL_GAIN
-- -----------------------------------------------------------------------------
 OUTPUT REL_GAIN_PAR
-- -----------------------------------------------------------------------------
 DATA K1_PAROP{dflt:-416},K2_PAROP{dflt:-32},K3_PAROP{dflt:3.0}
-- -----------------------------------------------------------------------------
-- VAR  REL_GAIN_PAR,RG_PAR_PER,RG_PAR,
 VAR REL_GAIN_PAR,RG_PC,RED_FAC,REL_GAIN_PC,REL_G1
-- -----------------------------------------------------------------------------
 INIT
--   K1_PAROP:=-416
--   K2_PAROP:=-32
--   K3_PAROP:=3.0
    REL_GAIN_PAR:=1.0
    RG_PC:=100.0
 ENDINIT
-- -----------------------------------------------------------------------------
 EXEC

  RG_PC := 100.0*REL_GAIN
  IF (t <= timestep) THEN
      RG_PC := 80.0
  ENDIF

--  RED_FAC := (RG_PC*(1/K2_PAROP + 1.0)-(K1_PAROP/K2_PAROP))/RG_PC
  REL_G1 := (RG_PC*(1/K2_PAROP + 1.0)-(K1_PAROP/K2_PAROP))
  IF (REL_G1 < 3.0) THEN
      REL_G1 := 3.0
  ENDIF

  RED_FAC := REL_G1/RG_PC
  REL_GAIN_PC := (RED_FAC)**(PAR_OPER)*RG_PC
  
  IF (REL_GAIN_PC <= K3_PAROP) THEN 
      REL_GAIN_PC := K3_PAROP
  ENDIF
  
  REL_GAIN_PAR := 0.01*REL_GAIN_PC

  IF (REL_GAIN_PAR > 1.0) THEN
      REL_GAIN_PAR := 1.0
  ENDIF

  IF (REL_GAIN_PAR < 0.03) THEN
      REL_GAIN_PAR := 0.03
  ENDIF

--
ENDEXEC
ENDMODEL
-- -----------------------------------------------------------------------------
$LISTON
$LISTOFF
MODEL LINEAR
-- =============================================================================
   INPUT  Mbloc,ModB1,ModB2,ModB3,Btcr,Bloc,NTSC
-- -----------------------------------------------------------------------------
   OUTPUT  DeBloc,Ang1,Ang2
-- -----------------------------------------------------------------------------
--   DATA  NTSC
-- -----------------------------------------------------------------------------
   VAR   IdcA,IdcB,IdcC,BtcrA1,BtcrA2,Ang1,Ang2,DeBloc,
         ANG[1..2],DBlock,Mblock
-- -----------------------------------------------------------------------------
   INIT
     IdcA:=0
     IdcB:=0
     IdcC:=0
      
   ENDINIT
-- -----------------------------------------------------------------------------
  EXEC

      BtcrA1:= Btcr - IdcA
      BtcrA2:= Btcr + IdcA
  -- --------------------------------------------------------------------------
  IF ((ModB1 = 0) AND (NTSC = 1))THEN
          BtcrA1:=BtcrA1/2
          BtcrA2:=BtcrA2/2
  ELSIF ((ModB1 = -1) AND (NTSC = 1)) THEN
          BtcrA1:=0
          BtcrA2:=0
  ENDIF
  -- --------------------------------------------------------------------------
  IF (((ModB1 = 0) OR (ModB2 = 0)) AND (NTSC = 2)) THEN
          BtcrA1:=BtcrA1/2
          BtcrA2:=BtcrA2/2
  ELSIF (((ModB1 = -1) OR (ModB2 = -1)) AND (NTSC = 2)) THEN
          BtcrA1:=0
          BtcrA2:=0
  ENDIF
  -- --------------------------------------------------------------------------
  IF (NTSC = 3)  THEN
    IF ((ModB1 = 0) OR (ModB2 = 0) OR (ModB3 = 0)) THEN
         BtcrA1:=BtcrA1/2
         BtcrA2:=BtcrA2/2
    ELSIF ((ModB1 = -1) OR (ModB2 = -1) OR (ModB3 = -1)) THEN
       BtcrA1:=0
       BtcrA2:=0
    ENDIF
  ENDIF
  -- --------------------------------------------------------------------------
 ANG[1] := pi/2-(0.187617+9.6033*BtcrA1-87.8854*(BtcrA1**2)+523.517*(BtcrA1**3)
          -1865.32*(BtcrA1**4)+4134.36*(BtcrA1**5)-5840.92*(BtcrA1**6)+5259.14
     *(BtcrA1**7)-2919.36*(BtcrA1**8)+910.128*(BtcrA1**9)-121.876*(BtcrA1**10))
  -- --------------------------------------------------------------------------
 ANG[2] := pi/2-(0.187617+9.6033*BtcrA2-87.8854*(BtcrA2**2)+523.517*(BtcrA2**3)
          -1865.32*(BtcrA2**4)+4134.36*(BtcrA2**5)-5840.92*(BtcrA2**6)+5259.14
   *(BtcrA2**7)-2919.36*(BtcrA2**8)+910.128*(BtcrA2**9)-121.876*(BtcrA2**10))  

  -- --------------------------------------------------------------------------
 IF (ANG[1] < 0.009) THEN
    ANG[1] := 0.009
 ENDIF

--  IF (ANG[1] < 0.03) THEN
--    ANG[1] := 0.03
--  ENDIF
  -- --------------------------------------------------------------------------
  IF (ANG[2] < 0.009) THEN
    ANG[2] := 0.009
  ENDIF

--  IF (ANG[2] < 0.03) THEN
--    ANG[2] := 0.03
--  ENDIF

  -- --------------------------------------------------------------------------
  DBlock:=Bloc
  Mblock :=Mbloc
  -- --------------------------------------------------------------------------
  IF ((Bloc =1) OR (Mbloc =1)) THEN
      DeBloc := 0                 
      ANG[1] := 1.57
      ANG[2] := 1.57
  ELSE
      DeBloc := 1 
  ENDIF
  -- --------------------------------------------------------------------------
  Ang1:=ANG[1]
  Ang2:=ANG[2]
  -- --------------------------------------------------------------------------
 ENDEXEC
ENDMODEL
$LISTON
$LISTOFF
MODEL TCRFIR
-- =============================================================================
INPUT   ArgA,VR1n,VR2n,Vover,DeBlok,ANG1,ANG2,Vvbo
-- -----------------------------------------------------------------------------
OUTPUT  FPab,FPba
-- -----------------------------------------------------------------------------
VAR   ArgA1,ArgAD1,ArgAD2,VR1,VR2,Over,FPab,FPba,Temp[1..2],t_Over,Cont_Pulse
      SUBTCR[1..10],ANG1_,ANG2_
-- -----------------------------------------------------------------------------
--DATA  Vvbo{dflt:41100}
-- -----------------------------------------------------------------------------
INIT
  SUBTCR[1..10]:=0
  Temp[1..2]:=0
  FPab:=0
  FPba:=0
  OVER:=0
  t_Over:=0.0
  Cont_Pulse:=0
ENDINIT
-- -----------------------------------------------------------------------------
EXEC

  VR1:= VR1n-VR2n
  VR2:= VR2n-VR1n

  Over:= Vover

  ArgA1:=ArgA
  ArgAD1:=ArgA-pi
  ArgAD1:=ArgAD1-2.*pi*trunc(ArgAD1/(2*pi))
  
  ANG1_:=ANG1
  ANG2_:=ANG2

-- At start of OV strategy, firing at 90 degrees for 25 ms before continuous firing
  IF (Over = 1) THEN
     IF (t_Over=0.0) THEN
        t_Over := t
     ENDIF
     IF ((t-t_Over) < 0.025) THEN
        ANG1_:=0.009
        ANG2_:=0.009
     ELSE
        Cont_Pulse:=1
     ENDIF
  ELSE
     t_Over:=0.0
     Cont_Pulse:=0
  ENDIF

  -- --------------------------------------------------------------------------
  IF (ArgAD1 < 0 ) THEN
    ArgAD1:=ArgAD1+2.*pi
  ENDIF	  
  -- --------------------------------------------------------------------------
  ArgAD2:=ArgAD1
  -- --------------------------------------------------------------------------
  IF ((SUBTCR[1]-ArgA) > 3.0)THEN
    ArgA1:=0.0
  ENDIF
  -- --------------------------------------------------------------------------
  SUBTCR[1]:=ArgA
  -- --------------------------------------------------------------------------
  IF ((SUBTCR[2]-ArgAD1) > 3.0)THEN
    ArgAD2:=0.0
  ENDIF
  -- --------------------------------------------------------------------------
  SUBTCR[2]:=ArgAD1
  -- --------------------------------------------------------------------------
  --
  -- TO BE CHANGED
  --
  IF (DeBlok=0) THEN
    FPab:=0
  ELSE
    -- ------------------------------------------------------------------------
    IF ((ArgA1-ANG1_)<=0) THEN 
      Temp[1]:=t
    ENDIF
    -- ------------------------------------------------------------------------
    IF ((ArgA1-ANG1_)>=0) THEN
      FPab:=1
--      IF (t-Temp[1]>timestep) THEN
    IF (t-Temp[1]>((pi-2.0*ANG1_)/(120*pi))) THEN
        FPab:=0
      ENDIF 
    ENDIF
  ENDIF
  -- --------------------------------------------------------------------------
  IF (DeBlok=0) THEN
    FPba:=0
  ELSE
    IF ((ArgAD2-ANG2_)<= 0) THEN 
      Temp[2]:=t
    ENDIF 
        
    IF ((ArgAD2-ANG2_)>=0) THEN
      FPba:=1
--      IF (t-Temp[2]>timestep) THEN
    IF (t-Temp[2]>((pi-2.0*ANG2_)/(120*pi))) THEN
        FPba:=0
      ENDIF 
    ENDIF
  ENDIF
  -- --------------------------------------------------------------------------
  IF (FPab=1) THEN
    SUBTCR[7]:=1
  ELSE   
    SUBTCR[7]:=0   
  ENDIF
  -- --------------------------------------------------------------------------
  IF (ArgA > pi/2.) THEN
    SUBTCR[7]:=0
  ENDIF
  -- --------------------------------------------------------------------------
  FPab:=SUBTCR[7]
  -- --------------------------------------------------------------------------
--  IF ((VR1 > Vvbo) OR (Over = 1))THEN
  IF ((VR1 > Vvbo) OR (Cont_Pulse = 1)) THEN
    FPab:=1
  ENDIF
  -- --------------------------------------------------------------------------
  IF (FPba=1) THEN
    SUBTCR[8]:=1
  ELSE 
    SUBTCR[8]:=0    
  ENDIF
  -- --------------------------------------------------------------------------
  IF (ArgAD1 > pi/2.) THEN
    SUBTCR[8]:=0
  ENDIF
  -- --------------------------------------------------------------------------
  FPba:=SUBTCR[8]
  -- --------------------------------------------------------------------------
--  IF ((VR2 > Vvbo) OR (Over = 1))  THEN
  IF ((VR2 > Vvbo) OR (Cont_Pulse = 1)) THEN
    FPba:=1
  ENDIF
  -- --------------------------------------------------------------------------
ENDEXEC
-- ----------------------------------------------------------------------------
ENDMODEL
$LISTON
$LISTOFF
MODEL SVCTRIP

INPUT TC1Trp,SVCTrp,Tsvcb
 
OUTPUT SVCSPA,SVCSPB,SVCSPC

VAR  SVCSPA,SVCSPB,SVCSPC,TC2Trp,TC3Trp
  
INIT
 TC2Trp := 0
 TC3Trp := 0
 SVCSPA := 1
 SVCSPB := 1
 SVCSPC := 1
ENDINIT

 EXEC
 
   IF ((TC1Trp=1) OR (TC2Trp=1) OR (TC3Trp=1) OR (t<Tsvcb) OR SVCTrp) THEN
      SVCSPA := 0
      SVCSPB := 0
      SVCSPC := 0
   ELSE  
      SVCSPA := 1
      SVCSPB := 1
      SVCSPC := 1
   ENDIF  
     
 ENDEXEC
ENDMODEL
$LISTON
MODEL INV_BEC
     ---- FIRST HVDC BENCHMARK DO CIGRE
     ---- INVERTER CONTROL
     INPUT  IDC,VDC,GAMMA
     OUTPUT UCCA,IORDER
     DATA   VDC_BA{DFLT:500.},IDC_BA{DFLT:2.}
            FREQ{DFLT:50},IORDEP{DFLT:1.0},TC_IDC{DFLT:0.0012}
            TC_VDC{DFLT:0.02}
            KP{DFLT:36},KI{DFLT:3760},KPG{DFLT:0.7506},KIG{DFLT:18.38}
     VAR    IDC_PU,VDC_PU,VAC_PU,IDCMED,VDCMED
            UDINP,IORDER,UCCA,ERRO_INT,ERRO_PRO,ERRI
            COSMI,GAMMAC,VDCOLI,GAMMAN,PERIODO,GAMOLD
            ERRO_PRG,ERRO_ING,DGEI,GERRI,GNLG,BETAIG,BETAIC,BETAI
            G[1..12],GAMMIN,K,INTER
     CONST  dX{VAL:0.086}

     INIT
 ---- MEASUREMENT
            histdef(IDCMED)  :=IORDEP
            histdef(VDCMED)  :=0.97
 ---- VDCOL
 ---- CCA
            ERRI             :=0
            ERRO_PRO         :=0
            histdef(ERRO_INT):=30.
            ERRO_PRG         :=0
            histdef(ERRO_ING):=40.
            COSMI            :=0.0
            GAMMAC           :=18.
            GAMMAN           :=18.
            GAMOLD           :=18.
            PERIODO          :=0.0
            GAMMIN           :=180
            K                :=1
            G[1..12]         :=180.
            INTER            :=0.0
     ENDINIT
  EXEC
     --- MEASUREMENT CALCULATION ---
     IDC_PU:=IDC/(IDC_BA*1000.)
     VDC_PU:=VDC/(VDC_BA*1000.)
     LAPLACE(IDCMED/IDC_PU):=(1|S0)/(1|S0+TC_IDC|S1)
     LAPLACE(VDCMED/VDC_PU):=(1|S0)/(1|S0+TC_VDC|S1)

 -------------------------------------------------------------------------
 ---- VDCOL -- ** V D C O L  **

     UDINP:=VDCMED+0.01*IDCMED {MIN:0.4,MAX:0.9}
     VDCOLI:=UDINP*0.9+0.19
     IORDER:=VDCOLI*IORDEP
 ------------------------------------------------------------------------
 --- CCA
     ERRI := (IORDER - IDCMED - 0.1)
     LAPLACE(ERRO_INT/ERRI) {DMIN:30.,DMAX:110.}:=(KI|S0)/(1|S1)
     ERRO_PRO:=KP*ERRI
     BETAIC:=(ERRO_INT + ERRO_PRO) {MIN:30.,MAX:110.}

     DGEI:=160.*(ERRI+ 0.1) {MIN:0,MAX:19}
     GERRI:=18-GAMMAN+DGEI
     GNLG:=MAX(-31,GERRI)
     LAPLACE(ERRO_ING/GNLG) {DMIN:30.,DMAX:90.}:=(KIG|S0)/(1|S1)
     ERRO_PRG:=KPG*GNLG
     BETAIG:=(ERRO_ING + ERRO_PRG) {MIN:30.,MAX:90.}
     BETAI:=MAX(BETAIC,BETAIG)
     UCCA:=180-BETAI
 -----------------------------------------------------------
 --- GAMMA CALCULATION ---
     IF AND(T>0.03,INTER>30) THEN 
        G[K]:=GAMMA
        K:=K+1
        IF K=13 THEN K:=1 ENDIF
        GAMMIN:=MIN(G[1],G[2],G[3],G[4],G[5],G[6])
        GAMMAN:=MIN(GAMMIN,G[7],G[8],G[9],G[10],G[11],G[12])
        INTER:=0.0
     ENDIF
     INTER:=INTER+TIMESTEP*360*FREQ
   ENDEXEC
ENDMODEL
MODEL RET_BEN
     ---- FIRST HVDC BENCHMARK DO CIGRE
     ---- RECTIFIER CONTROL
     INPUT  IDC,VDC,IORDER
     OUTPUT UCCA
     DATA   VDC_BA{DFLT:500.},IDC_BA{DFLT:2.},KP{DFLT:63},KI{DFLT:5247}
            TC_IDC{DFLT:0.012},TC_VDC{DFLT:0.00531},IDC_INI{DFLT:1.0}
     VAR    IDC_PU,VDC_PU,IDCMED,VDCMED,UCCA,ERRI,ERRO_INT,ERRO_PRO,GAIN,BETA
     INIT
 ---- MEASUREMENT
            histdef(IDCMED)  :=IDC_INI
            histdef(VDCMED)  :=1.0
 ---- CCA
            ERRI             :=0
            ERRO_PRO         :=0
            histdef(ERRO_INT):=165
     ENDINIT
  EXEC
     --- MEASUREMENT CALCULATION ---
     IDC_PU:=IDC/(IDC_BA*1000.)
     VDC_PU:=VDC/(VDC_BA*1000.)
     LAPLACE(IDCMED/IDC_PU):=(1|S0)/(1|S0+TC_IDC|S1)
     LAPLACE(VDCMED/VDC_PU):=(1|S0)/(1|S0+TC_VDC|S1)
 -------------------------------------------------------------------------
 --- CCA
     ERRI := (IORDER - IDCMED)
     LAPLACE(ERRO_INT/ERRI) {DMIN:30,DMAX:175.}:=(KI|S0)/(1|S1)
     ERRO_PRO:=KP*(IORDER - IDCMED)
     BETA:=(ERRO_INT + ERRO_PRO) {MIN:30,MAX:175.}
     UCCA:= 180-BETA
   ENDEXEC
ENDMODEL
MODEL FLASH_1

comment ****************************************************************
*                                                                      *
*    Function: set or cancel the gap firing control signal             *
*    Inputs  : voltage and current across ZnO resistor                 *
*    Output  : the firing signal to the electrical ZnO component       *
*                                                                      *
************************************************************* endcomment

  INPUT  V1     --  Voltage on positive side of ZNO        [V]
         V2     --  Voltage of negative side of ZNO        [V]
         iczn   --  ZNO current                            [Amps]

  DATA   Pset   --  power setting                          [Megajoules/msec]
         Eset   --  energy setting                         [Megajoules]
         fdel   --  firing delay                           [msec]
         fdur   --  firing duration                        [msec]
         Izno   --  mov current setting                    [Amps]

  VAR  power    --  power into ZnO resistor                [Watts]
       trip     --  gap firing control signal              [0 or 1]
       energy   --  energy into ZnO resistor               [Joules]
       tfire    --  time at which the gap was last fired   [sec]
       vcap     --  voltage difference across series caps  [Volts]
       abs_iczn --  absolute value of ZNO current          [Amps]
       Imov     --  ZNO current                            [Amps] 
 
  OUTPUT  
      energy
      trip
      Imov

  HISTORY  INTEGRAL(power) {DFLT:0}

  INIT trip:=0
       tfire:=0
  ENDINIT

  EXEC
    ------------------------------------------------------------------
    vcap:=V1-V2
    power:=vcap*iczn
    energy:=INTEGRAL(power)
    abs_iczn:=abs(iczn)
    Imov:=iczn
    ------------------------------------------------------------------
    IF  trip>0              -- is already firing
    AND t-tfire>fdur*1.e-3  -- has exceeded firing duration
    THEN
      trip:=0     -- cancel the firing signal
      tfire:=0    -- null the firing time
    ENDIF
    ------------------------------------------------------------------
    IF trip=0                        -- is not signaling to fire
    AND tfire=0                      -- firing condition not yet detected
    AND (  abs_iczn>=Izno            -- Current setting exceeded
          OR  energy>=Eset*1.e6  )   -- Energy setting exceeded
    THEN
      tfire:=t    -- set the firing detection time
    ENDIF
    ------------------------------------------------------------------
    IF trip=0                 -- is not signaling to fire
    AND tfire>0               -- firing condition has been detected
    AND t-tfire>=fdel*1.e-3   -- firing delay exceeded
    THEN
      trip:=1     -- set the firing signal
    ENDIF
    ------------------------------------------------------------------
  ENDEXEC

ENDMODEL
MODEL Imprime

INPUT 
  vloc[1..3]
  iloc[1..3]
  vrem[1..3]
  irem[1..3]
  emvl[1..3]
  imvl[1..3]
  trpl[1..3]
  emvr[1..3]
  imvr[1..3]
  trpr[1..3]

EXEC
 IF t > 0.5 THEN
     write1(t,vloc[1],vloc[2],vloc[3],
              iloc[1],iloc[2],iloc[3],
              emvl[1],emvl[2],emvl[3],
              imvl[1],imvl[2],imvl[3],
              trpl[1],trpl[2],trpl[3])

     write2(t,vrem[1],vrem[2],vrem[3],
              irem[1],irem[2],irem[3],
              emvr[1],emvr[2],emvr[3],
              imvr[1],imvr[2],imvr[3],
              trpr[1],trpr[2],trpr[3])
  ENDIF
ENDEXEC

ENDMODEL
C SampInt:= round(K/timestep)  K=0.001 ==> 1/K=1/ms
USE SAMPLING AS SVCORX7
DATA
  K:=    0.001
OUTPUT
  XX0417:=samp
ENDUSE
C SampInt:= round(K/timestep)       K=100E-6  ==> 1/K=10/ms
USE SAMPLING AS SVCORX8
DATA
  K:=    1.E-4
OUTPUT
  XX0441:=samp
ENDUSE
USE MEASTCR2 AS TCR21
INPUT
  v1:= MM0001
  v2:= MM0002
  v3:= MM0003
  v4:= MM0004
  v5:= MM0005
  v6:= MM0006
  i1:= MM0007
  i2:= MM0008
  i3:= MM0009
  i4:= MM0010
  i5:= MM0011
  i6:= MM0012
OUTPUT
  X0506A:=o1[1]
  X0506B:=o1[2]
  X0506C:=o1[3]
  X0506D:=o1[4]
  X0506E:=o1[5]
  X0506F:=o1[6]
  X0508A:=o2[1]
  X0508B:=o2[2]
  X0508C:=o2[3]
  X0508D:=o2[4]
  X0508E:=o2[5]
  X0508F:=o2[6]
ENDUSE
USE SAMPLING AS SVCORX10
DATA
  K:=    2.E-4
OUTPUT
  XX0463:=samp
ENDUSE
USE MEASTSC2 AS TSC21
INPUT
  v1:= MM0013
  v2:= MM0014
  v3:= MM0015
  v4:= MM0016
  v5:= MM0017
  v6:= MM0018
  i1:= MM0019
  i2:= MM0020
  i3:= MM0021
  i4:= MM0022
  i5:= MM0023
  i6:= MM0024
OUTPUT
  X0513A:=o1[1]
  X0513B:=o1[2]
  X0513C:=o1[3]
  X0513D:=o1[4]
  X0513E:=o1[5]
  X0513F:=o1[6]
  X0514A:=o2[1]
  X0514B:=o2[2]
  X0514C:=o2[3]
  X0514D:=o2[4]
  X0514E:=o2[5]
  X0514F:=o2[6]
ENDUSE
USE MEASVI AS SVCORX41
INPUT
  V2a:= MM0025
  V2b:= MM0026
  V2c:= MM0027
  V1a:= MM0028
  V1b:= MM0029
  V1c:= MM0030
  I1a:= MM0031
  I1b:= MM0032
  I1c:= MM0033
OUTPUT
  XX0367:=V2a_
  XX0368:=V2b_
  XX0369:=V2c_
  XX0392:=V1a_
  XX0393:=V1b_
  XX0394:=V1c_
  XX0395:=I1a_
  XX0396:=I1b_
  XX0397:=I1c_
ENDUSE
USE MEASTCR1 AS TCR11
INPUT
  v1:= MM0034
  v2:= MM0035
  v3:= MM0036
  v4:= MM0037
  v5:= MM0038
  v6:= MM0039
  i1:= MM0040
  i2:= MM0041
  i3:= MM0042
  i4:= MM0043
  i5:= MM0044
  i6:= MM0045
OUTPUT
  X0503A:=o1[1]
  X0503B:=o1[2]
  X0503C:=o1[3]
  X0503D:=o1[4]
  X0503E:=o1[5]
  X0503F:=o1[6]
  X0505A:=o2[1]
  X0505B:=o2[2]
  X0505C:=o2[3]
  X0505D:=o2[4]
  X0505E:=o2[5]
  X0505F:=o2[6]
ENDUSE
USE MEASTSC1 AS TSC11
INPUT
  v1:= MM0046
  v2:= MM0047
  v3:= MM0048
  v4:= MM0049
  v5:= MM0050
  v6:= MM0051
  i1:= MM0052
  i2:= MM0053
  i3:= MM0054
  i4:= MM0055
  i5:= MM0056
  i6:= MM0057
OUTPUT
  X0510A:=o1[1]
  X0510B:=o1[2]
  X0510C:=o1[3]
  X0510D:=o1[4]
  X0510E:=o1[5]
  X0510F:=o1[6]
  X0511A:=o2[1]
  X0511B:=o2[2]
  X0511C:=o2[3]
  X0511D:=o2[4]
  X0511E:=o2[5]
  X0511F:=o2[6]
ENDUSE
C SampInt:= round(K/timestep)       K=100E-6  ==> 1/K=10/ms
USE SAMPLING AS SVCORX59
DATA
  K:=    0.006
OUTPUT
  XX0438:=samp
ENDUSE
USE ALPHABETA AS SVCORX6
INPUT
  V1a:= XX0367
  V1b:= XX0368
  V1c:= XX0369
  samp:= XX0441
DATA
  Vnom:= VNOM2___
OUTPUT
  XX0332:=Alpha
  XX0333:=Beta
ENDUSE
USE ALPHABETA1 AS SVCORX27
INPUT
  V1a:= XX0392
  V1b:= XX0393
  V1c:= XX0394
  samp:= XX0441
DATA
  Vnom:= VNOM1___
OUTPUT
  XX0399:=Alpha
  XX0398:=Beta
ENDUSE
C IPbas1:= 100MVA / 500kV= 115.4700538 A
USE ALPHABETA2 AS SVCORX28
INPUT
  V1a:= XX0395
  V1b:= XX0396
  V1c:= XX0397
  samp:= XX0441
DATA
  Vnom:= INOM1___
OUTPUT
  XX0401:=Alpha
  XX0400:=Beta
ENDUSE
USE BRKLOGIC3 AS SVCORX63
INPUT
  NFLT:= MM0068
  NTCR:= MM0069
  NTSC:= MM0070
OUTPUT
  X0326A:=TPFLT1[1]
  X0326B:=TPFLT1[2]
  X0326C:=TPFLT1[3]
  X0327A:=TPFLT2[1]
  X0327B:=TPFLT2[2]
  X0327C:=TPFLT2[3]
  X0533A:=TPTCR1[1]
  X0533B:=TPTCR1[2]
  X0533C:=TPTCR1[3]
  X0534A:=TPTCR2[1]
  X0534B:=TPTCR2[2]
  X0534C:=TPTCR2[3]
  X0531A:=TPTSC1[1]
  X0531B:=TPTSC1[2]
  X0531C:=TPTSC1[3]
  X0532A:=TPTSC2[1]
  X0532B:=TPTSC2[2]
  X0532C:=TPTSC2[3]
ENDUSE
USE SYNB AS SVCORX9
INPUT
  PLLblk:= MM0071
  AlpS:= XX0332
  BetS:= XX0333
  samp2:= XX0441
  OUTNEW:= MM0074
  Tmbtcr:= MM0075
  Tmbtsc:= MM0076
DATA
  Vnom2:= VNOM2___
  Freq:= FREQN___
OUTPUT
  XX0350:=AlphaS
  XX0351:=BetaS
  XX0336:=Alp90S
  XX0337:=Bet90S
  XX0364:=TSCVbk
  XX0452:=TCRVbk
ENDUSE
USE FILTER AS SVCORX29
INPUT
  INP:= XX0398
  samp:= XX0441
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX0391:=DFout
ENDUSE
USE FILTER AS SVCORX30
INPUT
  INP:= XX0399
  samp:= XX0441
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX0390:=DFout
ENDUSE
USE FILTER AS SVCORX31
INPUT
  INP:= XX0400
  samp:= XX0441
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX0403:=DFout
ENDUSE
USE FILTER AS SVCORX32
INPUT
  INP:= XX0401
  samp:= XX0441
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX0402:=DFout
ENDUSE
USE TIMESEP AS SVCORX3
INPUT
  AlpIp:= XX0350
  BetIp:= XX0351
  Alp90Ip:= XX0336
  Bet90Ip:= XX0337
  samp:= XX0441
OUTPUT
  XX0338:=AlpP
  XX0339:=BetP
  XX0340:=AlpN
  XX0341:=BetN
  XX0346:=U2pos
ENDUSE
USE QSVC AS SVCORX33
INPUT
  AlphaD:= XX0390
  BetaD:= XX0391
  IAlphD:= XX0402
  IBetaD:= XX0403
  samp:= XX0441
OUTPUT
  XX0227:=RPower
  XX0404:=QPower
ENDUSE
USE DELAY90 AS SVCORX35
INPUT
  AlphaD:= XX0390
  BetaD:= XX0391
  samp:= XX0441
DATA
  Freq:=      60.
  TS2:=    1.E-4
OUTPUT
  XX0405:=Alp90
  XX0406:=Beta90
ENDUSE
USE SYNPLL AS SVCORX2
INPUT
  Upos:= XX0346
  samp:= XX0441
  ArgPf:= MM0090
DATA
  Freq:= FREQN___
  GainIP:=     0.15
  TconS:=       1.
  TS:=    1.E-4
OUTPUT
  XX0348:=PllRe
  XX0349:=PllIm
  XX0345:=FiPll
  XX0353:=PLLBlk
ENDUSE
USE FILTER AS SVCORX34
INPUT
  INP:= XX0404
  samp:= XX0441
DATA
  fo:=      20.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX0437:=DFout
ENDUSE
USE TIMESEP AS SVCORX36
INPUT
  AlpIp:= XX0390
  BetIp:= XX0391
  Alp90Ip:= XX0405
  Bet90Ip:= XX0406
  samp:= XX0441
OUTPUT
  XX0408:=AlpP
  XX0411:=BetP
  XX0407:=AlpN
  XX0410:=BetN
  XX0233:=U2pos
ENDUSE
USE MEASUREMENT AS SVCORX37
INPUT
  Qpn:= MM0094
  samp:= XX0441
DATA
  GainP:=      0.1
  Tcon:=       1.
  GainI:=       1.
  Freq:=      60.
  TS2:=    1.E-4
OUTPUT
  XX0409:=PllRe
  XX0412:=PllIm
  XX0234:=FiPll
ENDUSE
USE DQTRAN AS SVCORX4
INPUT
  AlpP:= XX0338
  BetP:= XX0339
  AlpN:= XX0340
  BetN:= XX0341
  PllRe1:= XX0348
  PllIm1:= XX0349
  samp:= XX0441
DATA
  TS:=    1.E-4
OUTPUT
  XX0201:=DP
  XX0202:=QP
  XX0203:=DN
  XX0204:=QN
  XX0331:=DPf
  XX0342:=QPf
  XX0343:=DNf
  XX0344:=QNf
  XX0205:=QPn
ENDUSE
USE DQTRAN1 AS SVCORX38
INPUT
  AlpP:= XX0408
  BetP:= XX0411
  AlpN:= XX0407
  BetN:= XX0410
  PllRe1:= XX0409
  PllIm1:= XX0412
  samp:= XX0441
DATA
  TS:=    1.E-4
OUTPUT
  XX0415:=DP
  XX0235:=QP
  XX0236:=DN
  XX0237:=QN
  XX0238:=DPf
  XX0239:=QPf
  XX0240:=DNf
  XX0241:=QNf
  XX0413:=QPn
ENDUSE
USE ARGUMENT AS SVCORX5
INPUT
  DPf:= XX0331
  QPf:= XX0342
  DNf:= XX0343
  QNf:= XX0344
  FiPLL:= XX0345
OUTPUT
  XX0334:=ArgPf
  XX0359:=ArgC
  XX0358:=ArgB
  XX0464:=ArgA
ENDUSE
USE FILTER AS SVCORX39
INPUT
  INP:= XX0415
  samp:= XX0441
DATA
  fo:=      80.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX0416:=DFout
ENDUSE
USE FILTER60_ AS SVCORX40
INPUT
  INP:= XX0416
  samp:= XX0441
DATA
  Freq:=      60.
  TYP:=       3.
  TS:=    1.E-4
OUTPUT
  XX0420:=DFout
ENDUSE
USE V2CALC AS SVCORX62
INPUT
  V2a:= XX0367
  V2b:= XX0368
  V2c:= XX0369
  samp2:= XX0441
DATA
  Vnom2:= VNOM2___
  Freq:= FREQN___
  TS2:=    1.E-4
OUTPUT
  XX0530:=V2CALC
ENDUSE
USE V2LLIM AS SVCORX26
INPUT
  V2CALC:= XX0530
  SAMP:= XX0438
DATA
  V2L_sw:=       1.
  TS2:=    0.006
  V2max:=    1.245
  Tcon:=       1.
  BV2LIM:=       3.
OUTPUT
  XX0389:=BV2L
ENDUSE
USE IDEAL2 AS SVCORX64
INPUT
  ALPHA_POS:= XX0408
  BETA_POS:= XX0411
  Vresp:= MM0116
  samp:= XX0441
DATA
  TS:=    1.E-4
OUTPUT
  XX0319:=Verr_ABS
ENDUSE
USE TCRIL AS SVCORX23
INPUT
  ITCRab:= X0505B
  ITCRbc:= X0505D
  ITCRca:= X0505F
  ITCRba:= X0505A
  ITCRcb:= X0505C
  ITCRac:= X0505E
  samp2:= XX0441
DATA
  TCR_sw:=       1.
  BMVA:=     100.
  Vnom2:= VNOM2___
  Freq:= FREQN___
  Tlow:=       1.
  Thigh:=     100.
  BLmax:=       2.
  ILlow:=    2945.
  ILhigh:=     1.E5
OUTPUT
  XX0385:=BTCRL
ENDUSE
USE VREG AS SVCORX45
INPUT
  VRESP:= MM0116
  OUTNEW:= MM0074
  samp3:= XX0417
  BV2L:= XX0389
  VunderIn:= MM0125
  BuvIn:= MM0126
  Tsvcb:= MM0127
  OvTrip:= MM0128
  BQClim:= MM0129
  BQLlim:= MM0130
  BIPCLim:= MM0131
  BIPLLim:= MM0132
  Slope_op:= MM0133
  RG:= MM0134
  Vref:= MM0135
  B_man:= MM0136
  NTCR:= MM0069
  NTSC:= MM0070
  NFLT:= MM0068
  VPGain:= MM0137
  VIGain:= MM0138
  VCtype:= MM0139
  Tfcb:= MM0075
  Trdb:= MM0076
DATA
  Vnom1:= VNOM1___
  VSlope:=      0.0
  VQHigh:=      0.5
  VQLow:=     -0.5
  VRDmax:=     1.03
  VRDmin:=     0.98
  VRCap:=     0.97
  VRInd:=     1.04
  Btrafo:= BTRF____
  Bfilt:= BFILT___
  Btcr:= BTCRT___
  Btsc1:= BTSC1___
  Btsc2:= BTSC2___
  Btsc3:= BTSC3___
OUTPUT
  XX0418:=SVCBRK
  XX0384:=Vflot2
  XX0421:=CapMod
  XX0422:=IndMod
  XX0382:=SVC_On
  XX0383:=Bprim
  XX0442:=SVCtrp
  XX0535:=RGRage
ENDUSE
USE TCRIL AS SVCORX58
INPUT
  ITCRab:= X0508B
  ITCRbc:= X0508D
  ITCRca:= X0508F
  ITCRba:= X0508A
  ITCRcb:= X0508C
  ITCRac:= X0508E
  samp2:= XX0441
DATA
  TCR_sw:=       1.
  BMVA:=     100.
  Vnom2:= VNOM2___
  Freq:= FREQN___
  Tlow:=       1.
  Thigh:=     100.
  BLmax:=       2.
  ILlow:=    2945.
  ILhigh:=     1.E5
OUTPUT
  XX0380:=BTCRL
ENDUSE
USE IPCALC AS SVCORX60
INPUT
  IPA:= XX0395
  IPB:= XX0396
  IPC:= XX0397
  SAMP:= XX0441
DATA
  Freq:= FREQN___
  TS:=    1.E-4
OUTPUT
  XX0529:=IP_CAL
ENDUSE
USE VOVER AS SVCORX1
INPUT
  VOresp:= MM0116
  SVCBRK:= XX0418
  VOflot:= XX0384
DATA
  OV_Msw:=       1.
OUTPUT
  XX0387:=Vovout
  XX0388:=OV_trip
ENDUSE
USE TSCCAL AS SVCORX14
INPUT
  E2a:= XX0367
  E2b:= XX0368
  UTSC1:= X0510A
  UTSC2:= X0510B
OUTPUT
  XX0360:=E2n12
  XX0361:=Ecap
  XX0362:=Uth
ENDUSE
USE TSCCAL AS SVCORX15
INPUT
  E2a:= XX0368
  E2b:= XX0369
  UTSC1:= X0510C
  UTSC2:= X0510D
OUTPUT
  XX0354:=E2n12
  XX0356:=Ecap
  XX0363:=Uth
ENDUSE
USE TSCCAL AS SVCORX16
INPUT
  E2a:= XX0369
  E2b:= XX0367
  UTSC1:= X0510E
  UTSC2:= X0510F
OUTPUT
  XX0355:=E2n12
  XX0357:=Ecap
  XX0365:=Uth
ENDUSE
C Enable UV strategy
USE VUNDER AS SVCORX24
INPUT
  VUresp:= MM0154
  SVCBRK:= XX0418
  VUflot:= XX0384
  UV_Msw:= MM0155
  Vlowset:= MM0156
  VlowTS:= MM0157
  Vlowreset:= MM0158
  VlowTR:= MM0159
DATA
  BinUV:=      0.0
OUTPUT
  XX0386:=Vunout
  XX0426:=Buvout
ENDUSE
USE QPLIMIT AS SVCORX25
INPUT
  QSVCL:= MM0160
  QCapol:= XX0421
  QIndol:= XX0422
  Qsamp2:= XX0438
DATA
  QTS2:=    0.006
  MVARSW:=       1.
  QLIM_L:=    -200.
  TCon_L:=      30.
  QPBCMX:=       3.
  QLIM_C:=     300.
  TCon_C:=      30.
  QPBLMX:=       2.
OUTPUT
  XX0430:=Blim_C
  XX0432:=Blim_L
ENDUSE
USE DBR AS SVCORX43
INPUT
  NFILT:= MM0068
  NTSC:= MM0070
  SVC_On:= XX0382
  Bprim:= XX0383
  Vunder:= XX0386
  BTCRL1:= XX0385
  BTCRL2:= XX0380
  BTCRL3:= MM0168
DATA
  Btrafo:= BTRF____
  Bfilt:= BFILT___
  Btcr:= BTCRT___
  Btsc1:= BTSC1___
  Btsc2:= BTSC2___
  Btsc3:= BTSC3___
OUTPUT
  XX0366:=TSC1on
  XX0468:=TSC2on
  XX0283:=TSC3on
  XX0439:=BTCR1
  XX0482:=BTCR2
  XX0440:=BTCR3
ENDUSE
USE TSCCAL AS SVCORX47
INPUT
  E2a:= XX0367
  E2b:= XX0368
  UTSC1:= X0513A
  UTSC2:= X0513B
OUTPUT
  XX0465:=E2n12
  XX0466:=Ecap
  XX0467:=Uth
ENDUSE
USE TSCCAL AS SVCORX49
INPUT
  E2a:= XX0368
  E2b:= XX0369
  UTSC1:= X0513C
  UTSC2:= X0513D
OUTPUT
  XX0469:=E2n12
  XX0470:=Ecap
  XX0471:=Uth
ENDUSE
USE TSCCAL AS SVCORX51
INPUT
  E2a:= XX0369
  E2b:= XX0367
  UTSC1:= X0513E
  UTSC2:= X0513F
OUTPUT
  XX0472:=E2n12
  XX0473:=Ecap
  XX0474:=Uth
ENDUSE
USE IPLIM AS SVCORX61
INPUT
  IPCALC:= XX0529
  Capold:= XX0421
  Indold:= XX0422
  samp:= XX0438
DATA
  IPBase:= INOM1___
  TS:=    0.006
  IPL_sw:=       1.
  IPCMax:=     365.
  IPLMax:=    9999.
  TC_IPL:=    9999.
  TC_IPC:=      10.
  IPBLmx:=      0.0
  IPBCmx:=       3.
OUTPUT
  XX0433:=BIPC
  XX0436:=BIPL
ENDUSE
USE TSCFIR AS SVCORX11
INPUT
  Iabc1:= X0511A
  Iabc2:= X0511B
  ArgA:= XX0464
  E2n12:= XX0360
  Ecap:= XX0361
  UTh1:= XX0362
  MBloc:= XX0364
  TSCON:= XX0366
  Samp4:= XX0463
  COVP:= MM0185
  VOVP:= MM0186
  TSCOCP:= MM0187
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X0509A:=FP1ab
  X0509B:=FP1ba
  XX0455:=ModB1
  XX0443:=SVCTrp
ENDUSE
USE TSCFIR AS SVCORX12
INPUT
  Iabc1:= X0511C
  Iabc2:= X0511D
  ArgA:= XX0358
  E2n12:= XX0354
  Ecap:= XX0356
  UTh1:= XX0363
  MBloc:= XX0364
  TSCON:= XX0366
  Samp4:= XX0463
  COVP:= MM0185
  VOVP:= MM0186
  TSCOCP:= MM0187
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X0509C:=FP1ab
  X0509D:=FP1ba
  XX0456:=ModB1
  XX0449:=SVCTrp
ENDUSE
USE TSCFIR AS SVCORX13
INPUT
  Iabc1:= X0511E
  Iabc2:= X0511F
  ArgA:= XX0359
  E2n12:= XX0355
  Ecap:= XX0357
  UTh1:= XX0365
  MBloc:= XX0364
  TSCON:= XX0366
  Samp4:= XX0463
  COVP:= MM0185
  VOVP:= MM0186
  TSCOCP:= MM0187
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X0509E:=FP1ab
  X0509F:=FP1ba
  XX0457:=ModB1
  XX0454:=SVCTrp
ENDUSE
USE DBLCK AS SVCORX44
INPUT
  BTCR1:= XX0439
  BTCR2:= XX0482
  BTCR3:= XX0440
  Tsvcb:= MM0127
OUTPUT
  XX0284:=Bloc3
  XX0484:=Bloc2
  XX0379:=Bloc1
ENDUSE
USE TSCFIR AS SVCORX46
INPUT
  Iabc1:= X0514A
  Iabc2:= X0514B
  ArgA:= XX0464
  E2n12:= XX0465
  Ecap:= XX0466
  UTh1:= XX0467
  MBloc:= XX0364
  TSCON:= XX0468
  Samp4:= XX0463
  COVP:= MM0185
  VOVP:= MM0186
  TSCOCP:= MM0187
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X0512A:=FP1ab
  X0512B:=FP1ba
  XX0445:=ModB1
  XX0497:=SVCTrp
ENDUSE
USE TSCFIR AS SVCORX48
INPUT
  Iabc1:= X0514C
  Iabc2:= X0514D
  ArgA:= XX0358
  E2n12:= XX0469
  Ecap:= XX0470
  UTh1:= XX0471
  MBloc:= XX0364
  TSCON:= XX0468
  Samp4:= XX0463
  COVP:= MM0185
  VOVP:= MM0186
  TSCOCP:= MM0187
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X0512C:=FP1ab
  X0512D:=FP1ba
  XX0448:=ModB1
  XX0500:=SVCTrp
ENDUSE
USE TSCFIR AS SVCORX50
INPUT
  Iabc1:= X0514E
  Iabc2:= X0514F
  ArgA:= XX0359
  E2n12:= XX0472
  Ecap:= XX0473
  UTh1:= XX0474
  MBloc:= XX0364
  TSCON:= XX0468
  Samp4:= XX0463
  COVP:= MM0185
  VOVP:= MM0186
  TSCOCP:= MM0187
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X0512E:=FP1ab
  X0512F:=FP1ba
  XX0451:=ModB1
  XX0501:=SVCTrp
ENDUSE
USE PARALLEL_OPERATION_NEW AS SVCORX65
INPUT
  PAR_OPER:= MM0219
  REL_GAIN:= MM0220
DATA
  K1_PAROP:=    -416.
  K2_PAROP:=     -32.
  K3_PAROP:=       3.
OUTPUT
  XX0542:=REL_GAIN_PAR
ENDUSE
USE LINEAR AS SVCORX18
INPUT
  Mbloc:= XX0452
  ModB1:= MM0222
  ModB2:= MM0223
  ModB3:= MM0224
  Btcr:= XX0439
  Bloc:= XX0379
  NTSC:= MM0070
OUTPUT
  XX0370:=DeBloc
  XX0371:=Ang1
  XX0372:=Ang2
ENDUSE
USE LINEAR AS SVCORX20
INPUT
  Mbloc:= XX0452
  ModB1:= MM0226
  ModB2:= MM0227
  ModB3:= MM0228
  Btcr:= XX0439
  Bloc:= XX0379
  NTSC:= MM0070
OUTPUT
  XX0373:=DeBloc
  XX0374:=Ang1
  XX0375:=Ang2
ENDUSE
USE LINEAR AS SVCORX22
INPUT
  Mbloc:= XX0452
  ModB1:= MM0229
  ModB2:= MM0230
  ModB3:= MM0231
  Btcr:= XX0439
  Bloc:= XX0379
  NTSC:= MM0070
OUTPUT
  XX0376:=DeBloc
  XX0377:=Ang1
  XX0378:=Ang2
ENDUSE
USE LINEAR AS SVCORX53
INPUT
  Mbloc:= XX0452
  ModB1:= MM0232
  ModB2:= MM0233
  ModB3:= MM0234
  Btcr:= XX0482
  Bloc:= XX0484
  NTSC:= MM0070
OUTPUT
  XX0475:=DeBloc
  XX0476:=Ang1
  XX0477:=Ang2
ENDUSE
USE LINEAR AS SVCORX55
INPUT
  Mbloc:= XX0452
  ModB1:= MM0236
  ModB2:= MM0237
  ModB3:= MM0238
  Btcr:= XX0482
  Bloc:= XX0484
  NTSC:= MM0070
OUTPUT
  XX0479:=DeBloc
  XX0480:=Ang1
  XX0481:=Ang2
ENDUSE
USE LINEAR AS SVCORX57
INPUT
  Mbloc:= XX0452
  ModB1:= MM0239
  ModB2:= MM0240
  ModB3:= MM0241
  Btcr:= XX0482
  Bloc:= XX0484
  NTSC:= MM0070
OUTPUT
  XX0485:=DeBloc
  XX0486:=Ang1
  XX0487:=Ang2
ENDUSE
USE TCRFIR AS SVCORX17
INPUT
  ArgA:= XX0464
  VR1n:= X0503A
  VR2n:= X0503B
  Vover:= XX0387
  DeBlok:= XX0370
  ANG1:= XX0371
  ANG2:= XX0372
  Vvbo:= MM0248
OUTPUT
  X0504B:=FPab
  X0504A:=FPba
ENDUSE
USE TCRFIR AS SVCORX19
INPUT
  ArgA:= XX0358
  VR1n:= X0503C
  VR2n:= X0503D
  Vover:= XX0387
  DeBlok:= XX0373
  ANG1:= XX0374
  ANG2:= XX0375
  Vvbo:= MM0248
OUTPUT
  X0504D:=FPab
  X0504C:=FPba
ENDUSE
USE TCRFIR AS SVCORX21
INPUT
  ArgA:= XX0359
  VR1n:= X0503E
  VR2n:= X0503F
  Vover:= XX0387
  DeBlok:= XX0376
  ANG1:= XX0377
  ANG2:= XX0378
  Vvbo:= MM0248
OUTPUT
  X0504F:=FPab
  X0504E:=FPba
ENDUSE
USE TCRFIR AS SVCORX52
INPUT
  ArgA:= XX0464
  VR1n:= X0506A
  VR2n:= X0506B
  Vover:= XX0387
  DeBlok:= XX0475
  ANG1:= XX0476
  ANG2:= XX0477
  Vvbo:= MM0248
OUTPUT
  X0507B:=FPab
  X0507A:=FPba
ENDUSE
USE TCRFIR AS SVCORX54
INPUT
  ArgA:= XX0358
  VR1n:= X0506C
  VR2n:= X0506D
  Vover:= XX0387
  DeBlok:= XX0479
  ANG1:= XX0480
  ANG2:= XX0481
  Vvbo:= MM0248
OUTPUT
  X0507D:=FPab
  X0507C:=FPba
ENDUSE
USE TCRFIR AS SVCORX56
INPUT
  ArgA:= XX0359
  VR1n:= X0506E
  VR2n:= X0506F
  Vover:= XX0387
  DeBlok:= XX0485
  ANG1:= XX0486
  ANG2:= XX0487
  Vvbo:= MM0248
OUTPUT
  X0507F:=FPab
  X0507E:=FPba
ENDUSE
USE SVCTRIP AS SVCORX42
INPUT
  TC1Trp:= MM0274
  SVCTrp:= XX0442
  Tsvcb:= MM0127
OUTPUT
  X0198A:=SVCSPA
  X0198B:=SVCSPB
  X0198C:=SVCSPC
ENDUSE
C SampInt:= round(K/timestep)  K=0.001 ==> 1/K=1/ms
USE SAMPLING AS SVCSIL7
DATA
  K:=    0.001
OUTPUT
  XX1434:=samp
ENDUSE
C SampInt:= round(K/timestep)       K=100E-6  ==> 1/K=10/ms
USE SAMPLING AS SVCSIL8
DATA
  K:=    1.E-4
OUTPUT
  XX1458:=samp
ENDUSE
USE MEASTCR2 AS TCR21
INPUT
  v1:= MM0276
  v2:= MM0277
  v3:= MM0278
  v4:= MM0279
  v5:= MM0280
  v6:= MM0281
  i1:= MM0282
  i2:= MM0283
  i3:= MM0284
  i4:= MM0285
  i5:= MM0286
  i6:= MM0287
OUTPUT
  X1523A:=o1[1]
  X1523B:=o1[2]
  X1523C:=o1[3]
  X1523D:=o1[4]
  X1523E:=o1[5]
  X1523F:=o1[6]
  X1525A:=o2[1]
  X1525B:=o2[2]
  X1525C:=o2[3]
  X1525D:=o2[4]
  X1525E:=o2[5]
  X1525F:=o2[6]
ENDUSE
USE SAMPLING AS SVCSIL10
DATA
  K:=    2.E-4
OUTPUT
  XX1480:=samp
ENDUSE
USE MEASTSC2 AS TSC21
INPUT
  v1:= MM0288
  v2:= MM0289
  v3:= MM0290
  v4:= MM0291
  v5:= MM0292
  v6:= MM0293
  i1:= MM0294
  i2:= MM0295
  i3:= MM0296
  i4:= MM0297
  i5:= MM0298
  i6:= MM0299
OUTPUT
  X1530A:=o1[1]
  X1530B:=o1[2]
  X1530C:=o1[3]
  X1530D:=o1[4]
  X1530E:=o1[5]
  X1530F:=o1[6]
  X1531A:=o2[1]
  X1531B:=o2[2]
  X1531C:=o2[3]
  X1531D:=o2[4]
  X1531E:=o2[5]
  X1531F:=o2[6]
ENDUSE
USE MEASVI AS SVCSIL41
INPUT
  V2a:= MM0300
  V2b:= MM0301
  V2c:= MM0302
  V1a:= MM0303
  V1b:= MM0304
  V1c:= MM0305
  I1a:= MM0306
  I1b:= MM0307
  I1c:= MM0308
OUTPUT
  XX1384:=V2a_
  XX1385:=V2b_
  XX1386:=V2c_
  XX1409:=V1a_
  XX1410:=V1b_
  XX1411:=V1c_
  XX1412:=I1a_
  XX1413:=I1b_
  XX1414:=I1c_
ENDUSE
USE MEASTCR1 AS TCR11
INPUT
  v1:= MM0309
  v2:= MM0310
  v3:= MM0311
  v4:= MM0312
  v5:= MM0313
  v6:= MM0314
  i1:= MM0315
  i2:= MM0316
  i3:= MM0317
  i4:= MM0318
  i5:= MM0319
  i6:= MM0320
OUTPUT
  X1520A:=o1[1]
  X1520B:=o1[2]
  X1520C:=o1[3]
  X1520D:=o1[4]
  X1520E:=o1[5]
  X1520F:=o1[6]
  X1522A:=o2[1]
  X1522B:=o2[2]
  X1522C:=o2[3]
  X1522D:=o2[4]
  X1522E:=o2[5]
  X1522F:=o2[6]
ENDUSE
USE MEASTSC1 AS TSC11
INPUT
  v1:= MM0321
  v2:= MM0322
  v3:= MM0323
  v4:= MM0324
  v5:= MM0325
  v6:= MM0326
  i1:= MM0327
  i2:= MM0328
  i3:= MM0329
  i4:= MM0330
  i5:= MM0331
  i6:= MM0332
OUTPUT
  X1527A:=o1[1]
  X1527B:=o1[2]
  X1527C:=o1[3]
  X1527D:=o1[4]
  X1527E:=o1[5]
  X1527F:=o1[6]
  X1528A:=o2[1]
  X1528B:=o2[2]
  X1528C:=o2[3]
  X1528D:=o2[4]
  X1528E:=o2[5]
  X1528F:=o2[6]
ENDUSE
C SampInt:= round(K/timestep)       K=100E-6  ==> 1/K=10/ms
USE SAMPLING AS SVCSIL59
DATA
  K:=    0.006
OUTPUT
  XX1455:=samp
ENDUSE
USE ALPHABETA AS SVCSIL6
INPUT
  V1a:= XX1384
  V1b:= XX1385
  V1c:= XX1386
  samp:= XX1458
DATA
  Vnom:= VNOM2___
OUTPUT
  XX1349:=Alpha
  XX1350:=Beta
ENDUSE
USE ALPHABETA1 AS SVCSIL27
INPUT
  V1a:= XX1409
  V1b:= XX1410
  V1c:= XX1411
  samp:= XX1458
DATA
  Vnom:= VNOM1___
OUTPUT
  XX1416:=Alpha
  XX1415:=Beta
ENDUSE
C IPbas1:= 100MVA / 500kV= 115.4700538 A
USE ALPHABETA2 AS SVCSIL28
INPUT
  V1a:= XX1412
  V1b:= XX1413
  V1c:= XX1414
  samp:= XX1458
DATA
  Vnom:= INOM1___
OUTPUT
  XX1418:=Alpha
  XX1417:=Beta
ENDUSE
USE BRKLOGIC3 AS SVCSIL63
INPUT
  NFLT:= MM0343
  NTCR:= MM0344
  NTSC:= MM0345
OUTPUT
  X1343A:=TPFLT1[1]
  X1343B:=TPFLT1[2]
  X1343C:=TPFLT1[3]
  X1344A:=TPFLT2[1]
  X1344B:=TPFLT2[2]
  X1344C:=TPFLT2[3]
  X1550A:=TPTCR1[1]
  X1550B:=TPTCR1[2]
  X1550C:=TPTCR1[3]
  X1551A:=TPTCR2[1]
  X1551B:=TPTCR2[2]
  X1551C:=TPTCR2[3]
  X1548A:=TPTSC1[1]
  X1548B:=TPTSC1[2]
  X1548C:=TPTSC1[3]
  X1549A:=TPTSC2[1]
  X1549B:=TPTSC2[2]
  X1549C:=TPTSC2[3]
ENDUSE
USE SYNB AS SVCSIL9
INPUT
  PLLblk:= MM0346
  AlpS:= XX1349
  BetS:= XX1350
  samp2:= XX1458
  OUTNEW:= MM0349
  Tmbtcr:= MM0350
  Tmbtsc:= MM0351
DATA
  Vnom2:= VNOM2___
  Freq:= FREQN___
OUTPUT
  XX1367:=AlphaS
  XX1368:=BetaS
  XX1353:=Alp90S
  XX1354:=Bet90S
  XX1381:=TSCVbk
  XX1469:=TCRVbk
ENDUSE
USE FILTER AS SVCSIL29
INPUT
  INP:= XX1415
  samp:= XX1458
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX1408:=DFout
ENDUSE
USE FILTER AS SVCSIL30
INPUT
  INP:= XX1416
  samp:= XX1458
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX1407:=DFout
ENDUSE
USE FILTER AS SVCSIL31
INPUT
  INP:= XX1417
  samp:= XX1458
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX1420:=DFout
ENDUSE
USE FILTER AS SVCSIL32
INPUT
  INP:= XX1418
  samp:= XX1458
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX1419:=DFout
ENDUSE
USE TIMESEP AS SVCSIL3
INPUT
  AlpIp:= XX1367
  BetIp:= XX1368
  Alp90Ip:= XX1353
  Bet90Ip:= XX1354
  samp:= XX1458
OUTPUT
  XX1355:=AlpP
  XX1356:=BetP
  XX1357:=AlpN
  XX1358:=BetN
  XX1363:=U2pos
ENDUSE
USE QSVC AS SVCSIL33
INPUT
  AlphaD:= XX1407
  BetaD:= XX1408
  IAlphD:= XX1419
  IBetaD:= XX1420
  samp:= XX1458
OUTPUT
  XX1244:=RPower
  XX1421:=QPower
ENDUSE
USE DELAY90 AS SVCSIL35
INPUT
  AlphaD:= XX1407
  BetaD:= XX1408
  samp:= XX1458
DATA
  Freq:=      60.
  TS2:=    1.E-4
OUTPUT
  XX1422:=Alp90
  XX1423:=Beta90
ENDUSE
USE SYNPLL AS SVCSIL2
INPUT
  Upos:= XX1363
  samp:= XX1458
  ArgPf:= MM0365
DATA
  Freq:= FREQN___
  GainIP:=     0.15
  TconS:=       1.
  TS:=    1.E-4
OUTPUT
  XX1365:=PllRe
  XX1366:=PllIm
  XX1362:=FiPll
  XX1370:=PLLBlk
ENDUSE
USE FILTER AS SVCSIL34
INPUT
  INP:= XX1421
  samp:= XX1458
DATA
  fo:=      20.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX1454:=DFout
ENDUSE
USE TIMESEP AS SVCSIL36
INPUT
  AlpIp:= XX1407
  BetIp:= XX1408
  Alp90Ip:= XX1422
  Bet90Ip:= XX1423
  samp:= XX1458
OUTPUT
  XX1425:=AlpP
  XX1428:=BetP
  XX1424:=AlpN
  XX1427:=BetN
  XX1250:=U2pos
ENDUSE
USE MEASUREMENT AS SVCSIL37
INPUT
  Qpn:= MM0369
  samp:= XX1458
DATA
  GainP:=      0.1
  Tcon:=       1.
  GainI:=       1.
  Freq:=      60.
  TS2:=    1.E-4
OUTPUT
  XX1426:=PllRe
  XX1429:=PllIm
  XX1251:=FiPll
ENDUSE
USE DQTRAN AS SVCSIL4
INPUT
  AlpP:= XX1355
  BetP:= XX1356
  AlpN:= XX1357
  BetN:= XX1358
  PllRe1:= XX1365
  PllIm1:= XX1366
  samp:= XX1458
DATA
  TS:=    1.E-4
OUTPUT
  XX1218:=DP
  XX1219:=QP
  XX1220:=DN
  XX1221:=QN
  XX1348:=DPf
  XX1359:=QPf
  XX1360:=DNf
  XX1361:=QNf
  XX1222:=QPn
ENDUSE
USE DQTRAN1 AS SVCSIL38
INPUT
  AlpP:= XX1425
  BetP:= XX1428
  AlpN:= XX1424
  BetN:= XX1427
  PllRe1:= XX1426
  PllIm1:= XX1429
  samp:= XX1458
DATA
  TS:=    1.E-4
OUTPUT
  XX1432:=DP
  XX1252:=QP
  XX1253:=DN
  XX1254:=QN
  XX1255:=DPf
  XX1256:=QPf
  XX1257:=DNf
  XX1258:=QNf
  XX1430:=QPn
ENDUSE
USE ARGUMENT AS SVCSIL5
INPUT
  DPf:= XX1348
  QPf:= XX1359
  DNf:= XX1360
  QNf:= XX1361
  FiPLL:= XX1362
OUTPUT
  XX1351:=ArgPf
  XX1376:=ArgC
  XX1375:=ArgB
  XX1481:=ArgA
ENDUSE
USE FILTER AS SVCSIL39
INPUT
  INP:= XX1432
  samp:= XX1458
DATA
  fo:=      80.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX1433:=DFout
ENDUSE
USE FILTER60_ AS SVCSIL40
INPUT
  INP:= XX1433
  samp:= XX1458
DATA
  Freq:=      60.
  TYP:=       3.
  TS:=    1.E-4
OUTPUT
  XX1437:=DFout
ENDUSE
USE V2CALC AS SVCSIL62
INPUT
  V2a:= XX1384
  V2b:= XX1385
  V2c:= XX1386
  samp2:= XX1458
DATA
  Vnom2:= VNOM2___
  Freq:= FREQN___
  TS2:=    1.E-4
OUTPUT
  XX1547:=V2CALC
ENDUSE
USE V2LLIM AS SVCSIL26
INPUT
  V2CALC:= XX1547
  SAMP:= XX1455
DATA
  V2L_sw:=       1.
  TS2:=    0.006
  V2max:=    1.245
  Tcon:=       1.
  BV2LIM:=       3.
OUTPUT
  XX1406:=BV2L
ENDUSE
USE IDEAL2 AS SVCSIL64
INPUT
  ALPHA_POS:= XX1425
  BETA_POS:= XX1428
  Vresp:= MM0391
  samp:= XX1458
DATA
  TS:=    1.E-4
OUTPUT
  XX1336:=Verr_ABS
ENDUSE
USE TCRIL AS SVCSIL23
INPUT
  ITCRab:= X1522B
  ITCRbc:= X1522D
  ITCRca:= X1522F
  ITCRba:= X1522A
  ITCRcb:= X1522C
  ITCRac:= X1522E
  samp2:= XX1458
DATA
  TCR_sw:=       1.
  BMVA:=     100.
  Vnom2:= VNOM2___
  Freq:= FREQN___
  Tlow:=       1.
  Thigh:=     100.
  BLmax:=       2.
  ILlow:=    2945.
  ILhigh:=     1.E5
OUTPUT
  XX1402:=BTCRL
ENDUSE
USE VREG AS SVCSIL45
INPUT
  VRESP:= MM0391
  OUTNEW:= MM0349
  samp3:= XX1434
  BV2L:= XX1406
  VunderIn:= MM0400
  BuvIn:= MM0401
  Tsvcb:= MM0402
  OvTrip:= MM0403
  BQClim:= MM0404
  BQLlim:= MM0405
  BIPCLim:= MM0406
  BIPLLim:= MM0407
  Slope_op:= MM0408
  RG:= MM0409
  Vref:= MM0410
  B_man:= MM0411
  NTCR:= MM0344
  NTSC:= MM0345
  NFLT:= MM0343
  VPGain:= MM0412
  VIGain:= MM0413
  VCtype:= MM0414
  Tfcb:= MM0350
  Trdb:= MM0351
DATA
  Vnom1:= VNOM1___
  VSlope:=      0.0
  VQHigh:=      0.5
  VQLow:=     -0.5
  VRDmax:=     1.03
  VRDmin:=     0.98
  VRCap:=     0.97
  VRInd:=     1.04
  Btrafo:= BTRF____
  Bfilt:= BFILT___
  Btcr:= BTCRT___
  Btsc1:= BTSC1___
  Btsc2:= BTSC2___
  Btsc3:= BTSC3___
OUTPUT
  XX1435:=SVCBRK
  XX1401:=Vflot2
  XX1438:=CapMod
  XX1439:=IndMod
  XX1399:=SVC_On
  XX1400:=Bprim
  XX1459:=SVCtrp
  XX1552:=RGRage
ENDUSE
USE TCRIL AS SVCSIL58
INPUT
  ITCRab:= X1525B
  ITCRbc:= X1525D
  ITCRca:= X1525F
  ITCRba:= X1525A
  ITCRcb:= X1525C
  ITCRac:= X1525E
  samp2:= XX1458
DATA
  TCR_sw:=       1.
  BMVA:=     100.
  Vnom2:= VNOM2___
  Freq:= FREQN___
  Tlow:=       1.
  Thigh:=     100.
  BLmax:=       2.
  ILlow:=    2945.
  ILhigh:=     1.E5
OUTPUT
  XX1397:=BTCRL
ENDUSE
USE IPCALC AS SVCSIL60
INPUT
  IPA:= XX1412
  IPB:= XX1413
  IPC:= XX1414
  SAMP:= XX1458
DATA
  Freq:= FREQN___
  TS:=    1.E-4
OUTPUT
  XX1546:=IP_CAL
ENDUSE
USE VOVER AS SVCSIL1
INPUT
  VOresp:= MM0391
  SVCBRK:= XX1435
  VOflot:= XX1401
DATA
  OV_Msw:=       1.
OUTPUT
  XX1404:=Vovout
  XX1405:=OV_trip
ENDUSE
USE TSCCAL AS SVCSIL14
INPUT
  E2a:= XX1384
  E2b:= XX1385
  UTSC1:= X1527A
  UTSC2:= X1527B
OUTPUT
  XX1377:=E2n12
  XX1378:=Ecap
  XX1379:=Uth
ENDUSE
USE TSCCAL AS SVCSIL15
INPUT
  E2a:= XX1385
  E2b:= XX1386
  UTSC1:= X1527C
  UTSC2:= X1527D
OUTPUT
  XX1371:=E2n12
  XX1373:=Ecap
  XX1380:=Uth
ENDUSE
USE TSCCAL AS SVCSIL16
INPUT
  E2a:= XX1386
  E2b:= XX1384
  UTSC1:= X1527E
  UTSC2:= X1527F
OUTPUT
  XX1372:=E2n12
  XX1374:=Ecap
  XX1382:=Uth
ENDUSE
C Enable UV strategy
USE VUNDER AS SVCSIL24
INPUT
  VUresp:= MM0429
  SVCBRK:= XX1435
  VUflot:= XX1401
  UV_Msw:= MM0430
  Vlowset:= MM0431
  VlowTS:= MM0432
  Vlowreset:= MM0433
  VlowTR:= MM0434
DATA
  BinUV:=      0.0
OUTPUT
  XX1403:=Vunout
  XX1443:=Buvout
ENDUSE
USE QPLIMIT AS SVCSIL25
INPUT
  QSVCL:= MM0435
  QCapol:= XX1438
  QIndol:= XX1439
  Qsamp2:= XX1455
DATA
  QTS2:=    0.006
  MVARSW:=       1.
  QLIM_L:=    -200.
  TCon_L:=      30.
  QPBCMX:=       3.
  QLIM_C:=     300.
  TCon_C:=      30.
  QPBLMX:=       2.
OUTPUT
  XX1447:=Blim_C
  XX1449:=Blim_L
ENDUSE
USE DBR AS SVCSIL43
INPUT
  NFILT:= MM0343
  NTSC:= MM0345
  SVC_On:= XX1399
  Bprim:= XX1400
  Vunder:= XX1403
  BTCRL1:= XX1402
  BTCRL2:= XX1397
  BTCRL3:= MM0443
DATA
  Btrafo:= BTRF____
  Bfilt:= BFILT___
  Btcr:= BTCRT___
  Btsc1:= BTSC1___
  Btsc2:= BTSC2___
  Btsc3:= BTSC3___
OUTPUT
  XX1383:=TSC1on
  XX1485:=TSC2on
  XX1300:=TSC3on
  XX1456:=BTCR1
  XX1499:=BTCR2
  XX1457:=BTCR3
ENDUSE
USE TSCCAL AS SVCSIL47
INPUT
  E2a:= XX1384
  E2b:= XX1385
  UTSC1:= X1530A
  UTSC2:= X1530B
OUTPUT
  XX1482:=E2n12
  XX1483:=Ecap
  XX1484:=Uth
ENDUSE
USE TSCCAL AS SVCSIL49
INPUT
  E2a:= XX1385
  E2b:= XX1386
  UTSC1:= X1530C
  UTSC2:= X1530D
OUTPUT
  XX1486:=E2n12
  XX1487:=Ecap
  XX1488:=Uth
ENDUSE
USE TSCCAL AS SVCSIL51
INPUT
  E2a:= XX1386
  E2b:= XX1384
  UTSC1:= X1530E
  UTSC2:= X1530F
OUTPUT
  XX1489:=E2n12
  XX1490:=Ecap
  XX1491:=Uth
ENDUSE
USE IPLIM AS SVCSIL61
INPUT
  IPCALC:= XX1546
  Capold:= XX1438
  Indold:= XX1439
  samp:= XX1455
DATA
  IPBase:= INOM1___
  TS:=    0.006
  IPL_sw:=       1.
  IPCMax:=     365.
  IPLMax:=    9999.
  TC_IPL:=    9999.
  TC_IPC:=      10.
  IPBLmx:=      0.0
  IPBCmx:=       3.
OUTPUT
  XX1450:=BIPC
  XX1453:=BIPL
ENDUSE
USE TSCFIR AS SVCSIL11
INPUT
  Iabc1:= X1528A
  Iabc2:= X1528B
  ArgA:= XX1481
  E2n12:= XX1377
  Ecap:= XX1378
  UTh1:= XX1379
  MBloc:= XX1381
  TSCON:= XX1383
  Samp4:= XX1480
  COVP:= MM0460
  VOVP:= MM0461
  TSCOCP:= MM0462
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X1526A:=FP1ab
  X1526B:=FP1ba
  XX1472:=ModB1
  XX1460:=SVCTrp
ENDUSE
USE TSCFIR AS SVCSIL12
INPUT
  Iabc1:= X1528C
  Iabc2:= X1528D
  ArgA:= XX1375
  E2n12:= XX1371
  Ecap:= XX1373
  UTh1:= XX1380
  MBloc:= XX1381
  TSCON:= XX1383
  Samp4:= XX1480
  COVP:= MM0460
  VOVP:= MM0461
  TSCOCP:= MM0462
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X1526C:=FP1ab
  X1526D:=FP1ba
  XX1473:=ModB1
  XX1466:=SVCTrp
ENDUSE
USE TSCFIR AS SVCSIL13
INPUT
  Iabc1:= X1528E
  Iabc2:= X1528F
  ArgA:= XX1376
  E2n12:= XX1372
  Ecap:= XX1374
  UTh1:= XX1382
  MBloc:= XX1381
  TSCON:= XX1383
  Samp4:= XX1480
  COVP:= MM0460
  VOVP:= MM0461
  TSCOCP:= MM0462
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X1526E:=FP1ab
  X1526F:=FP1ba
  XX1474:=ModB1
  XX1471:=SVCTrp
ENDUSE
USE DBLCK AS SVCSIL44
INPUT
  BTCR1:= XX1456
  BTCR2:= XX1499
  BTCR3:= XX1457
  Tsvcb:= MM0402
OUTPUT
  XX1301:=Bloc3
  XX1501:=Bloc2
  XX1396:=Bloc1
ENDUSE
USE TSCFIR AS SVCSIL46
INPUT
  Iabc1:= X1531A
  Iabc2:= X1531B
  ArgA:= XX1481
  E2n12:= XX1482
  Ecap:= XX1483
  UTh1:= XX1484
  MBloc:= XX1381
  TSCON:= XX1485
  Samp4:= XX1480
  COVP:= MM0460
  VOVP:= MM0461
  TSCOCP:= MM0462
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X1529A:=FP1ab
  X1529B:=FP1ba
  XX1462:=ModB1
  XX1514:=SVCTrp
ENDUSE
USE TSCFIR AS SVCSIL48
INPUT
  Iabc1:= X1531C
  Iabc2:= X1531D
  ArgA:= XX1375
  E2n12:= XX1486
  Ecap:= XX1487
  UTh1:= XX1488
  MBloc:= XX1381
  TSCON:= XX1485
  Samp4:= XX1480
  COVP:= MM0460
  VOVP:= MM0461
  TSCOCP:= MM0462
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X1529C:=FP1ab
  X1529D:=FP1ba
  XX1465:=ModB1
  XX1517:=SVCTrp
ENDUSE
USE TSCFIR AS SVCSIL50
INPUT
  Iabc1:= X1531E
  Iabc2:= X1531F
  ArgA:= XX1376
  E2n12:= XX1489
  Ecap:= XX1490
  UTh1:= XX1491
  MBloc:= XX1381
  TSCON:= XX1485
  Samp4:= XX1480
  COVP:= MM0460
  VOVP:= MM0461
  TSCOCP:= MM0462
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X1529E:=FP1ab
  X1529F:=FP1ba
  XX1468:=ModB1
  XX1518:=SVCTrp
ENDUSE
USE PARALLEL_OPERATION_NEW AS SVCSIL65
INPUT
  PAR_OPER:= MM0494
  REL_GAIN:= MM0495
DATA
  K1_PAROP:=    -416.
  K2_PAROP:=     -32.
  K3_PAROP:=       3.
OUTPUT
  XX1559:=REL_GAIN_PAR
ENDUSE
USE LINEAR AS SVCSIL18
INPUT
  Mbloc:= XX1469
  ModB1:= MM0497
  ModB2:= MM0498
  ModB3:= MM0499
  Btcr:= XX1456
  Bloc:= XX1396
  NTSC:= MM0345
OUTPUT
  XX1387:=DeBloc
  XX1388:=Ang1
  XX1389:=Ang2
ENDUSE
USE LINEAR AS SVCSIL20
INPUT
  Mbloc:= XX1469
  ModB1:= MM0501
  ModB2:= MM0502
  ModB3:= MM0503
  Btcr:= XX1456
  Bloc:= XX1396
  NTSC:= MM0345
OUTPUT
  XX1390:=DeBloc
  XX1391:=Ang1
  XX1392:=Ang2
ENDUSE
USE LINEAR AS SVCSIL22
INPUT
  Mbloc:= XX1469
  ModB1:= MM0504
  ModB2:= MM0505
  ModB3:= MM0506
  Btcr:= XX1456
  Bloc:= XX1396
  NTSC:= MM0345
OUTPUT
  XX1393:=DeBloc
  XX1394:=Ang1
  XX1395:=Ang2
ENDUSE
USE LINEAR AS SVCSIL53
INPUT
  Mbloc:= XX1469
  ModB1:= MM0507
  ModB2:= MM0508
  ModB3:= MM0509
  Btcr:= XX1499
  Bloc:= XX1501
  NTSC:= MM0345
OUTPUT
  XX1492:=DeBloc
  XX1493:=Ang1
  XX1494:=Ang2
ENDUSE
USE LINEAR AS SVCSIL55
INPUT
  Mbloc:= XX1469
  ModB1:= MM0511
  ModB2:= MM0512
  ModB3:= MM0513
  Btcr:= XX1499
  Bloc:= XX1501
  NTSC:= MM0345
OUTPUT
  XX1496:=DeBloc
  XX1497:=Ang1
  XX1498:=Ang2
ENDUSE
USE LINEAR AS SVCSIL57
INPUT
  Mbloc:= XX1469
  ModB1:= MM0514
  ModB2:= MM0515
  ModB3:= MM0516
  Btcr:= XX1499
  Bloc:= XX1501
  NTSC:= MM0345
OUTPUT
  XX1502:=DeBloc
  XX1503:=Ang1
  XX1504:=Ang2
ENDUSE
USE TCRFIR AS SVCSIL17
INPUT
  ArgA:= XX1481
  VR1n:= X1520A
  VR2n:= X1520B
  Vover:= XX1404
  DeBlok:= XX1387
  ANG1:= XX1388
  ANG2:= XX1389
  Vvbo:= MM0523
OUTPUT
  X1521B:=FPab
  X1521A:=FPba
ENDUSE
USE TCRFIR AS SVCSIL19
INPUT
  ArgA:= XX1375
  VR1n:= X1520C
  VR2n:= X1520D
  Vover:= XX1404
  DeBlok:= XX1390
  ANG1:= XX1391
  ANG2:= XX1392
  Vvbo:= MM0523
OUTPUT
  X1521D:=FPab
  X1521C:=FPba
ENDUSE
USE TCRFIR AS SVCSIL21
INPUT
  ArgA:= XX1376
  VR1n:= X1520E
  VR2n:= X1520F
  Vover:= XX1404
  DeBlok:= XX1393
  ANG1:= XX1394
  ANG2:= XX1395
  Vvbo:= MM0523
OUTPUT
  X1521F:=FPab
  X1521E:=FPba
ENDUSE
USE TCRFIR AS SVCSIL52
INPUT
  ArgA:= XX1481
  VR1n:= X1523A
  VR2n:= X1523B
  Vover:= XX1404
  DeBlok:= XX1492
  ANG1:= XX1493
  ANG2:= XX1494
  Vvbo:= MM0523
OUTPUT
  X1524B:=FPab
  X1524A:=FPba
ENDUSE
USE TCRFIR AS SVCSIL54
INPUT
  ArgA:= XX1375
  VR1n:= X1523C
  VR2n:= X1523D
  Vover:= XX1404
  DeBlok:= XX1496
  ANG1:= XX1497
  ANG2:= XX1498
  Vvbo:= MM0523
OUTPUT
  X1524D:=FPab
  X1524C:=FPba
ENDUSE
USE TCRFIR AS SVCSIL56
INPUT
  ArgA:= XX1376
  VR1n:= X1523E
  VR2n:= X1523F
  Vover:= XX1404
  DeBlok:= XX1502
  ANG1:= XX1503
  ANG2:= XX1504
  Vvbo:= MM0523
OUTPUT
  X1524F:=FPab
  X1524E:=FPba
ENDUSE
USE SVCTRIP AS SVCSIL42
INPUT
  TC1Trp:= MM0549
  SVCTrp:= XX1459
  Tsvcb:= MM0402
OUTPUT
  X1215A:=SVCSPA
  X1215B:=SVCSPB
  X1215C:=SVCSPC
ENDUSE
USE INV_BEC AS INES
INPUT
  IDC:= MM0551
  VDC:= MM0552
  GAMMA:= MM0553
DATA
  VDC_BA:=  -800.
  IDC_BA:= -1.875
  FREQ:=    60.
  IORDEP:=     1.
  KP:=    70.
  KI:=   6.E3
  KPG:=    0.5
  KIG:=    10.
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0132:=IORDER
  XX0084:=UCCA
ENDUSE
USE RET_BEN AS RNES
INPUT
  IDC:= MM0554
  VDC:= MM0555
  IORDER:= XX0132
DATA
  VDC_BA:=  -800.
  IDC_BA:= -1.875
  KP:=    70.
  KI:=   6.E3
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0082:=UCCA
ENDUSE
USE INV_BEC AS IPES
INPUT
  IDC:= MM0557
  VDC:= MM0558
  GAMMA:= MM0559
DATA
  VDC_BA:=   800.
  IDC_BA:=  1.875
  FREQ:=    60.
  IORDEP:=     1.
  KP:=    70.
  KI:=   6.E3
  KPG:=    0.5
  KIG:=    10.
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0138:=IORDER
  XX0088:=UCCA
ENDUSE
USE RET_BEN AS RPES
INPUT
  IDC:= MM0560
  VDC:= MM0561
  IORDER:= XX0138
DATA
  VDC_BA:=   800.
  IDC_BA:=  1.875
  KP:=    70.
  KI:=   6.E3
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0086:=UCCA
ENDUSE
USE INV_BEC AS INTR
INPUT
  IDC:= MM0563
  VDC:= MM0564
  GAMMA:= MM0565
DATA
  VDC_BA:=  -800.
  IDC_BA:= -1.875
  FREQ:=    60.
  IORDEP:=     1.
  KP:=    70.
  KI:=   6.E3
  KPG:=    0.5
  KIG:=    10.
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0172:=IORDER
  XX0104:=UCCA
ENDUSE
USE RET_BEN AS RNTR
INPUT
  IDC:= MM0566
  VDC:= MM0567
  IORDER:= XX0172
DATA
  VDC_BA:=  -800.
  IDC_BA:= -1.875
  KP:=    70.
  KI:=   6.E3
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0102:=UCCA
ENDUSE
USE INV_BEC AS IPTR
INPUT
  IDC:= MM0569
  VDC:= MM0570
  GAMMA:= MM0571
DATA
  VDC_BA:=   800.
  IDC_BA:=  1.875
  FREQ:=    60.
  IORDEP:=     1.
  KP:=    70.
  KI:=   6.E3
  KPG:=    0.5
  KIG:=    10.
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0177:=IORDER
  XX0108:=UCCA
ENDUSE
USE RET_BEN AS RPTR
INPUT
  IDC:= MM0572
  VDC:= MM0573
  IORDER:= XX0177
DATA
  VDC_BA:=   800.
  IDC_BA:=  1.875
  KP:=    70.
  KI:=   6.E3
  TC_IDC:= 0.0012
  TC_VDC:=   0.02
OUTPUT
  XX0106:=UCCA
ENDUSE
C SampInt:= round(K/timestep)  K=0.001 ==> 1/K=1/ms
USE SAMPLING AS SVCJUR7
DATA
  K:=    0.001
OUTPUT
  XX2794:=samp
ENDUSE
C SampInt:= round(K/timestep)       K=100E-6  ==> 1/K=10/ms
USE SAMPLING AS SVCJUR8
DATA
  K:=    1.E-4
OUTPUT
  XX2818:=samp
ENDUSE
USE MEASTCR2 AS TCR21
INPUT
  v1:= MM0575
  v2:= MM0576
  v3:= MM0577
  v4:= MM0578
  v5:= MM0579
  v6:= MM0580
  i1:= MM0581
  i2:= MM0582
  i3:= MM0583
  i4:= MM0584
  i5:= MM0585
  i6:= MM0586
OUTPUT
  X2883A:=o1[1]
  X2883B:=o1[2]
  X2883C:=o1[3]
  X2883D:=o1[4]
  X2883E:=o1[5]
  X2883F:=o1[6]
  X2885A:=o2[1]
  X2885B:=o2[2]
  X2885C:=o2[3]
  X2885D:=o2[4]
  X2885E:=o2[5]
  X2885F:=o2[6]
ENDUSE
USE SAMPLING AS SVCJUR10
DATA
  K:=    2.E-4
OUTPUT
  XX2840:=samp
ENDUSE
USE MEASTSC2 AS TSC21
INPUT
  v1:= MM0587
  v2:= MM0588
  v3:= MM0589
  v4:= MM0590
  v5:= MM0591
  v6:= MM0592
  i1:= MM0593
  i2:= MM0594
  i3:= MM0595
  i4:= MM0596
  i5:= MM0597
  i6:= MM0598
OUTPUT
  X2890A:=o1[1]
  X2890B:=o1[2]
  X2890C:=o1[3]
  X2890D:=o1[4]
  X2890E:=o1[5]
  X2890F:=o1[6]
  X2891A:=o2[1]
  X2891B:=o2[2]
  X2891C:=o2[3]
  X2891D:=o2[4]
  X2891E:=o2[5]
  X2891F:=o2[6]
ENDUSE
USE MEASVI AS SVCJUR41
INPUT
  V2a:= MM0599
  V2b:= MM0600
  V2c:= MM0601
  V1a:= MM0602
  V1b:= MM0603
  V1c:= MM0604
  I1a:= MM0605
  I1b:= MM0606
  I1c:= MM0607
OUTPUT
  XX2744:=V2a_
  XX2745:=V2b_
  XX2746:=V2c_
  XX2769:=V1a_
  XX2770:=V1b_
  XX2771:=V1c_
  XX2772:=I1a_
  XX2773:=I1b_
  XX2774:=I1c_
ENDUSE
USE MEASTCR1 AS TCR11
INPUT
  v1:= MM0608
  v2:= MM0609
  v3:= MM0610
  v4:= MM0611
  v5:= MM0612
  v6:= MM0613
  i1:= MM0614
  i2:= MM0615
  i3:= MM0616
  i4:= MM0617
  i5:= MM0618
  i6:= MM0619
OUTPUT
  X2880A:=o1[1]
  X2880B:=o1[2]
  X2880C:=o1[3]
  X2880D:=o1[4]
  X2880E:=o1[5]
  X2880F:=o1[6]
  X2882A:=o2[1]
  X2882B:=o2[2]
  X2882C:=o2[3]
  X2882D:=o2[4]
  X2882E:=o2[5]
  X2882F:=o2[6]
ENDUSE
USE MEASTSC1 AS TSC11
INPUT
  v1:= MM0620
  v2:= MM0621
  v3:= MM0622
  v4:= MM0623
  v5:= MM0624
  v6:= MM0625
  i1:= MM0626
  i2:= MM0627
  i3:= MM0628
  i4:= MM0629
  i5:= MM0630
  i6:= MM0631
OUTPUT
  X2887A:=o1[1]
  X2887B:=o1[2]
  X2887C:=o1[3]
  X2887D:=o1[4]
  X2887E:=o1[5]
  X2887F:=o1[6]
  X2888A:=o2[1]
  X2888B:=o2[2]
  X2888C:=o2[3]
  X2888D:=o2[4]
  X2888E:=o2[5]
  X2888F:=o2[6]
ENDUSE
C SampInt:= round(K/timestep)       K=100E-6  ==> 1/K=10/ms
USE SAMPLING AS SVCJUR59
DATA
  K:=    0.006
OUTPUT
  XX2815:=samp
ENDUSE
USE ALPHABETA AS SVCJUR6
INPUT
  V1a:= XX2744
  V1b:= XX2745
  V1c:= XX2746
  samp:= XX2818
DATA
  Vnom:= VNOM2___
OUTPUT
  XX2709:=Alpha
  XX2710:=Beta
ENDUSE
USE ALPHABETA1 AS SVCJUR27
INPUT
  V1a:= XX2769
  V1b:= XX2770
  V1c:= XX2771
  samp:= XX2818
DATA
  Vnom:= VNOM1___
OUTPUT
  XX2776:=Alpha
  XX2775:=Beta
ENDUSE
C IPbas1:= 100MVA / 500kV= 115.4700538 A
USE ALPHABETA2 AS SVCJUR28
INPUT
  V1a:= XX2772
  V1b:= XX2773
  V1c:= XX2774
  samp:= XX2818
DATA
  Vnom:= INOM1___
OUTPUT
  XX2778:=Alpha
  XX2777:=Beta
ENDUSE
USE BRKLOGIC3 AS SVCJUR63
INPUT
  NFLT:= MM0642
  NTCR:= MM0643
  NTSC:= MM0644
OUTPUT
  X2703A:=TPFLT1[1]
  X2703B:=TPFLT1[2]
  X2703C:=TPFLT1[3]
  X2704A:=TPFLT2[1]
  X2704B:=TPFLT2[2]
  X2704C:=TPFLT2[3]
  X2910A:=TPTCR1[1]
  X2910B:=TPTCR1[2]
  X2910C:=TPTCR1[3]
  X2911A:=TPTCR2[1]
  X2911B:=TPTCR2[2]
  X2911C:=TPTCR2[3]
  X2908A:=TPTSC1[1]
  X2908B:=TPTSC1[2]
  X2908C:=TPTSC1[3]
  X2909A:=TPTSC2[1]
  X2909B:=TPTSC2[2]
  X2909C:=TPTSC2[3]
ENDUSE
USE SYNB AS SVCJUR9
INPUT
  PLLblk:= MM0645
  AlpS:= XX2709
  BetS:= XX2710
  samp2:= XX2818
  OUTNEW:= MM0648
  Tmbtcr:= MM0649
  Tmbtsc:= MM0650
DATA
  Vnom2:= VNOM2___
  Freq:= FREQN___
OUTPUT
  XX2727:=AlphaS
  XX2728:=BetaS
  XX2713:=Alp90S
  XX2714:=Bet90S
  XX2741:=TSCVbk
  XX2829:=TCRVbk
ENDUSE
USE FILTER AS SVCJUR29
INPUT
  INP:= XX2775
  samp:= XX2818
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX2768:=DFout
ENDUSE
USE FILTER AS SVCJUR30
INPUT
  INP:= XX2776
  samp:= XX2818
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX2767:=DFout
ENDUSE
USE FILTER AS SVCJUR31
INPUT
  INP:= XX2777
  samp:= XX2818
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX2780:=DFout
ENDUSE
USE FILTER AS SVCJUR32
INPUT
  INP:= XX2778
  samp:= XX2818
DATA
  fo:=     300.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX2779:=DFout
ENDUSE
USE TIMESEP AS SVCJUR3
INPUT
  AlpIp:= XX2727
  BetIp:= XX2728
  Alp90Ip:= XX2713
  Bet90Ip:= XX2714
  samp:= XX2818
OUTPUT
  XX2715:=AlpP
  XX2716:=BetP
  XX2717:=AlpN
  XX2718:=BetN
  XX2723:=U2pos
ENDUSE
USE QSVC AS SVCJUR33
INPUT
  AlphaD:= XX2767
  BetaD:= XX2768
  IAlphD:= XX2779
  IBetaD:= XX2780
  samp:= XX2818
OUTPUT
  XX2604:=RPower
  XX2781:=QPower
ENDUSE
USE DELAY90 AS SVCJUR35
INPUT
  AlphaD:= XX2767
  BetaD:= XX2768
  samp:= XX2818
DATA
  Freq:=      60.
  TS2:=    1.E-4
OUTPUT
  XX2782:=Alp90
  XX2783:=Beta90
ENDUSE
USE SYNPLL AS SVCJUR2
INPUT
  Upos:= XX2723
  samp:= XX2818
  ArgPf:= MM0664
DATA
  Freq:= FREQN___
  GainIP:=     0.15
  TconS:=       1.
  TS:=    1.E-4
OUTPUT
  XX2725:=PllRe
  XX2726:=PllIm
  XX2722:=FiPll
  XX2730:=PLLBlk
ENDUSE
USE FILTER AS SVCJUR34
INPUT
  INP:= XX2781
  samp:= XX2818
DATA
  fo:=      20.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX2814:=DFout
ENDUSE
USE TIMESEP AS SVCJUR36
INPUT
  AlpIp:= XX2767
  BetIp:= XX2768
  Alp90Ip:= XX2782
  Bet90Ip:= XX2783
  samp:= XX2818
OUTPUT
  XX2785:=AlpP
  XX2788:=BetP
  XX2784:=AlpN
  XX2787:=BetN
  XX2610:=U2pos
ENDUSE
USE MEASUREMENT AS SVCJUR37
INPUT
  Qpn:= MM0668
  samp:= XX2818
DATA
  GainP:=      0.1
  Tcon:=       1.
  GainI:=       1.
  Freq:=      60.
  TS2:=    1.E-4
OUTPUT
  XX2786:=PllRe
  XX2789:=PllIm
  XX2611:=FiPll
ENDUSE
USE DQTRAN AS SVCJUR4
INPUT
  AlpP:= XX2715
  BetP:= XX2716
  AlpN:= XX2717
  BetN:= XX2718
  PllRe1:= XX2725
  PllIm1:= XX2726
  samp:= XX2818
DATA
  TS:=    1.E-4
OUTPUT
  XX2578:=DP
  XX2579:=QP
  XX2580:=DN
  XX2581:=QN
  XX2708:=DPf
  XX2719:=QPf
  XX2720:=DNf
  XX2721:=QNf
  XX2582:=QPn
ENDUSE
USE DQTRAN1 AS SVCJUR38
INPUT
  AlpP:= XX2785
  BetP:= XX2788
  AlpN:= XX2784
  BetN:= XX2787
  PllRe1:= XX2786
  PllIm1:= XX2789
  samp:= XX2818
DATA
  TS:=    1.E-4
OUTPUT
  XX2792:=DP
  XX2612:=QP
  XX2613:=DN
  XX2614:=QN
  XX2615:=DPf
  XX2616:=QPf
  XX2617:=DNf
  XX2618:=QNf
  XX2790:=QPn
ENDUSE
USE ARGUMENT AS SVCJUR5
INPUT
  DPf:= XX2708
  QPf:= XX2719
  DNf:= XX2720
  QNf:= XX2721
  FiPLL:= XX2722
OUTPUT
  XX2711:=ArgPf
  XX2736:=ArgC
  XX2735:=ArgB
  XX2841:=ArgA
ENDUSE
USE FILTER AS SVCJUR39
INPUT
  INP:= XX2792
  samp:= XX2818
DATA
  fo:=      80.
  Z:= 0.707107
  TYP:=       1.
  TS:=    1.E-4
OUTPUT
  XX2793:=DFout
ENDUSE
USE FILTER60_ AS SVCJUR40
INPUT
  INP:= XX2793
  samp:= XX2818
DATA
  Freq:=      60.
  TYP:=       3.
  TS:=    1.E-4
OUTPUT
  XX2797:=DFout
ENDUSE
USE V2CALC AS SVCJUR62
INPUT
  V2a:= XX2744
  V2b:= XX2745
  V2c:= XX2746
  samp2:= XX2818
DATA
  Vnom2:= VNOM2___
  Freq:= FREQN___
  TS2:=    1.E-4
OUTPUT
  XX2907:=V2CALC
ENDUSE
USE V2LLIM AS SVCJUR26
INPUT
  V2CALC:= XX2907
  SAMP:= XX2815
DATA
  V2L_sw:=       1.
  TS2:=    0.006
  V2max:=    1.245
  Tcon:=       1.
  BV2LIM:=       3.
OUTPUT
  XX2766:=BV2L
ENDUSE
USE IDEAL2 AS SVCJUR64
INPUT
  ALPHA_POS:= XX2785
  BETA_POS:= XX2788
  Vresp:= MM0690
  samp:= XX2818
DATA
  TS:=    1.E-4
OUTPUT
  XX2696:=Verr_ABS
ENDUSE
USE TCRIL AS SVCJUR23
INPUT
  ITCRab:= X2882B
  ITCRbc:= X2882D
  ITCRca:= X2882F
  ITCRba:= X2882A
  ITCRcb:= X2882C
  ITCRac:= X2882E
  samp2:= XX2818
DATA
  TCR_sw:=       1.
  BMVA:=     100.
  Vnom2:= VNOM2___
  Freq:= FREQN___
  Tlow:=       1.
  Thigh:=     100.
  BLmax:=       2.
  ILlow:=    2945.
  ILhigh:=     1.E5
OUTPUT
  XX2762:=BTCRL
ENDUSE
USE VREG AS SVCJUR45
INPUT
  VRESP:= MM0690
  OUTNEW:= MM0648
  samp3:= XX2794
  BV2L:= XX2766
  VunderIn:= MM0699
  BuvIn:= MM0700
  Tsvcb:= MM0701
  OvTrip:= MM0702
  BQClim:= MM0703
  BQLlim:= MM0704
  BIPCLim:= MM0705
  BIPLLim:= MM0706
  Slope_op:= MM0707
  RG:= MM0708
  Vref:= MM0709
  B_man:= MM0710
  NTCR:= MM0643
  NTSC:= MM0644
  NFLT:= MM0642
  VPGain:= MM0711
  VIGain:= MM0712
  VCtype:= MM0713
  Tfcb:= MM0649
  Trdb:= MM0650
DATA
  Vnom1:= VNOM1___
  VSlope:=      0.0
  VQHigh:=      0.5
  VQLow:=     -0.5
  VRDmax:=     1.03
  VRDmin:=     0.98
  VRCap:=     0.97
  VRInd:=     1.04
  Btrafo:= BTRF____
  Bfilt:= BFILT___
  Btcr:= BTCRT___
  Btsc1:= BTSC1___
  Btsc2:= BTSC2___
  Btsc3:= BTSC3___
OUTPUT
  XX2795:=SVCBRK
  XX2761:=Vflot2
  XX2798:=CapMod
  XX2799:=IndMod
  XX2759:=SVC_On
  XX2760:=Bprim
  XX2819:=SVCtrp
  XX2912:=RGRage
ENDUSE
USE TCRIL AS SVCJUR58
INPUT
  ITCRab:= X2885B
  ITCRbc:= X2885D
  ITCRca:= X2885F
  ITCRba:= X2885A
  ITCRcb:= X2885C
  ITCRac:= X2885E
  samp2:= XX2818
DATA
  TCR_sw:=       1.
  BMVA:=     100.
  Vnom2:= VNOM2___
  Freq:= FREQN___
  Tlow:=       1.
  Thigh:=     100.
  BLmax:=       2.
  ILlow:=    2945.
  ILhigh:=     1.E5
OUTPUT
  XX2757:=BTCRL
ENDUSE
USE IPCALC AS SVCJUR60
INPUT
  IPA:= XX2772
  IPB:= XX2773
  IPC:= XX2774
  SAMP:= XX2818
DATA
  Freq:= FREQN___
  TS:=    1.E-4
OUTPUT
  XX2906:=IP_CAL
ENDUSE
USE VOVER AS SVCJUR1
INPUT
  VOresp:= MM0690
  SVCBRK:= XX2795
  VOflot:= XX2761
DATA
  OV_Msw:=       1.
OUTPUT
  XX2764:=Vovout
  XX2765:=OV_trip
ENDUSE
USE TSCCAL AS SVCJUR14
INPUT
  E2a:= XX2744
  E2b:= XX2745
  UTSC1:= X2887A
  UTSC2:= X2887B
OUTPUT
  XX2737:=E2n12
  XX2738:=Ecap
  XX2739:=Uth
ENDUSE
USE TSCCAL AS SVCJUR15
INPUT
  E2a:= XX2745
  E2b:= XX2746
  UTSC1:= X2887C
  UTSC2:= X2887D
OUTPUT
  XX2731:=E2n12
  XX2733:=Ecap
  XX2740:=Uth
ENDUSE
USE TSCCAL AS SVCJUR16
INPUT
  E2a:= XX2746
  E2b:= XX2744
  UTSC1:= X2887E
  UTSC2:= X2887F
OUTPUT
  XX2732:=E2n12
  XX2734:=Ecap
  XX2742:=Uth
ENDUSE
C Enable UV strategy
USE VUNDER AS SVCJUR24
INPUT
  VUresp:= MM0728
  SVCBRK:= XX2795
  VUflot:= XX2761
  UV_Msw:= MM0729
  Vlowset:= MM0730
  VlowTS:= MM0731
  Vlowreset:= MM0732
  VlowTR:= MM0733
DATA
  BinUV:=      0.0
OUTPUT
  XX2763:=Vunout
  XX2803:=Buvout
ENDUSE
USE QPLIMIT AS SVCJUR25
INPUT
  QSVCL:= MM0734
  QCapol:= XX2798
  QIndol:= XX2799
  Qsamp2:= XX2815
DATA
  QTS2:=    0.006
  MVARSW:=       1.
  QLIM_L:=    -200.
  TCon_L:=      30.
  QPBCMX:=       3.
  QLIM_C:=     300.
  TCon_C:=      30.
  QPBLMX:=       2.
OUTPUT
  XX2807:=Blim_C
  XX2809:=Blim_L
ENDUSE
USE DBR AS SVCJUR43
INPUT
  NFILT:= MM0642
  NTSC:= MM0644
  SVC_On:= XX2759
  Bprim:= XX2760
  Vunder:= XX2763
  BTCRL1:= XX2762
  BTCRL2:= XX2757
  BTCRL3:= MM0742
DATA
  Btrafo:= BTRF____
  Bfilt:= BFILT___
  Btcr:= BTCRT___
  Btsc1:= BTSC1___
  Btsc2:= BTSC2___
  Btsc3:= BTSC3___
OUTPUT
  XX2743:=TSC1on
  XX2845:=TSC2on
  XX2660:=TSC3on
  XX2816:=BTCR1
  XX2859:=BTCR2
  XX2817:=BTCR3
ENDUSE
USE TSCCAL AS SVCJUR47
INPUT
  E2a:= XX2744
  E2b:= XX2745
  UTSC1:= X2890A
  UTSC2:= X2890B
OUTPUT
  XX2842:=E2n12
  XX2843:=Ecap
  XX2844:=Uth
ENDUSE
USE TSCCAL AS SVCJUR49
INPUT
  E2a:= XX2745
  E2b:= XX2746
  UTSC1:= X2890C
  UTSC2:= X2890D
OUTPUT
  XX2846:=E2n12
  XX2847:=Ecap
  XX2848:=Uth
ENDUSE
USE TSCCAL AS SVCJUR51
INPUT
  E2a:= XX2746
  E2b:= XX2744
  UTSC1:= X2890E
  UTSC2:= X2890F
OUTPUT
  XX2849:=E2n12
  XX2850:=Ecap
  XX2851:=Uth
ENDUSE
USE IPLIM AS SVCJUR61
INPUT
  IPCALC:= XX2906
  Capold:= XX2798
  Indold:= XX2799
  samp:= XX2815
DATA
  IPBase:= INOM1___
  TS:=    0.006
  IPL_sw:=       1.
  IPCMax:=     365.
  IPLMax:=    9999.
  TC_IPL:=    9999.
  TC_IPC:=      10.
  IPBLmx:=      0.0
  IPBCmx:=       3.
OUTPUT
  XX2810:=BIPC
  XX2813:=BIPL
ENDUSE
USE TSCFIR AS SVCJUR11
INPUT
  Iabc1:= X2888A
  Iabc2:= X2888B
  ArgA:= XX2841
  E2n12:= XX2737
  Ecap:= XX2738
  UTh1:= XX2739
  MBloc:= XX2741
  TSCON:= XX2743
  Samp4:= XX2840
  COVP:= MM0759
  VOVP:= MM0760
  TSCOCP:= MM0761
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X2886A:=FP1ab
  X2886B:=FP1ba
  XX2832:=ModB1
  XX2820:=SVCTrp
ENDUSE
USE TSCFIR AS SVCJUR12
INPUT
  Iabc1:= X2888C
  Iabc2:= X2888D
  ArgA:= XX2735
  E2n12:= XX2731
  Ecap:= XX2733
  UTh1:= XX2740
  MBloc:= XX2741
  TSCON:= XX2743
  Samp4:= XX2840
  COVP:= MM0759
  VOVP:= MM0760
  TSCOCP:= MM0761
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X2886C:=FP1ab
  X2886D:=FP1ba
  XX2833:=ModB1
  XX2826:=SVCTrp
ENDUSE
USE TSCFIR AS SVCJUR13
INPUT
  Iabc1:= X2888E
  Iabc2:= X2888F
  ArgA:= XX2736
  E2n12:= XX2732
  Ecap:= XX2734
  UTh1:= XX2742
  MBloc:= XX2741
  TSCON:= XX2743
  Samp4:= XX2840
  COVP:= MM0759
  VOVP:= MM0760
  TSCOCP:= MM0761
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X2886E:=FP1ab
  X2886F:=FP1ba
  XX2834:=ModB1
  XX2831:=SVCTrp
ENDUSE
USE DBLCK AS SVCJUR44
INPUT
  BTCR1:= XX2816
  BTCR2:= XX2859
  BTCR3:= XX2817
  Tsvcb:= MM0701
OUTPUT
  XX2661:=Bloc3
  XX2861:=Bloc2
  XX2756:=Bloc1
ENDUSE
USE TSCFIR AS SVCJUR46
INPUT
  Iabc1:= X2891A
  Iabc2:= X2891B
  ArgA:= XX2841
  E2n12:= XX2842
  Ecap:= XX2843
  UTh1:= XX2844
  MBloc:= XX2741
  TSCON:= XX2845
  Samp4:= XX2840
  COVP:= MM0759
  VOVP:= MM0760
  TSCOCP:= MM0761
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X2889A:=FP1ab
  X2889B:=FP1ba
  XX2822:=ModB1
  XX2874:=SVCTrp
ENDUSE
USE TSCFIR AS SVCJUR48
INPUT
  Iabc1:= X2891C
  Iabc2:= X2891D
  ArgA:= XX2735
  E2n12:= XX2846
  Ecap:= XX2847
  UTh1:= XX2848
  MBloc:= XX2741
  TSCON:= XX2845
  Samp4:= XX2840
  COVP:= MM0759
  VOVP:= MM0760
  TSCOCP:= MM0761
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X2889C:=FP1ab
  X2889D:=FP1ba
  XX2825:=ModB1
  XX2877:=SVCTrp
ENDUSE
USE TSCFIR AS SVCJUR50
INPUT
  Iabc1:= X2891E
  Iabc2:= X2891F
  ArgA:= XX2736
  E2n12:= XX2849
  Ecap:= XX2850
  UTh1:= XX2851
  MBloc:= XX2741
  TSCON:= XX2845
  Samp4:= XX2840
  COVP:= MM0759
  VOVP:= MM0760
  TSCOCP:= MM0761
DATA
  Vnom2:= VNOM2___
  Vmin:=      0.0
  Delfir:=    5.E-4
OUTPUT
  X2889E:=FP1ab
  X2889F:=FP1ba
  XX2828:=ModB1
  XX2878:=SVCTrp
ENDUSE
USE PARALLEL_OPERATION_NEW AS SVCJUR65
INPUT
  PAR_OPER:= MM0793
  REL_GAIN:= MM0794
DATA
  K1_PAROP:=    -416.
  K2_PAROP:=     -32.
  K3_PAROP:=       3.
OUTPUT
  XX2919:=REL_GAIN_PAR
ENDUSE
USE LINEAR AS SVCJUR18
INPUT
  Mbloc:= XX2829
  ModB1:= MM0796
  ModB2:= MM0797
  ModB3:= MM0798
  Btcr:= XX2816
  Bloc:= XX2756
  NTSC:= MM0644
OUTPUT
  XX2747:=DeBloc
  XX2748:=Ang1
  XX2749:=Ang2
ENDUSE
USE LINEAR AS SVCJUR20
INPUT
  Mbloc:= XX2829
  ModB1:= MM0800
  ModB2:= MM0801
  ModB3:= MM0802
  Btcr:= XX2816
  Bloc:= XX2756
  NTSC:= MM0644
OUTPUT
  XX2750:=DeBloc
  XX2751:=Ang1
  XX2752:=Ang2
ENDUSE
USE LINEAR AS SVCJUR22
INPUT
  Mbloc:= XX2829
  ModB1:= MM0803
  ModB2:= MM0804
  ModB3:= MM0805
  Btcr:= XX2816
  Bloc:= XX2756
  NTSC:= MM0644
OUTPUT
  XX2753:=DeBloc
  XX2754:=Ang1
  XX2755:=Ang2
ENDUSE
USE LINEAR AS SVCJUR53
INPUT
  Mbloc:= XX2829
  ModB1:= MM0806
  ModB2:= MM0807
  ModB3:= MM0808
  Btcr:= XX2859
  Bloc:= XX2861
  NTSC:= MM0644
OUTPUT
  XX2852:=DeBloc
  XX2853:=Ang1
  XX2854:=Ang2
ENDUSE
USE LINEAR AS SVCJUR55
INPUT
  Mbloc:= XX2829
  ModB1:= MM0810
  ModB2:= MM0811
  ModB3:= MM0812
  Btcr:= XX2859
  Bloc:= XX2861
  NTSC:= MM0644
OUTPUT
  XX2856:=DeBloc
  XX2857:=Ang1
  XX2858:=Ang2
ENDUSE
USE LINEAR AS SVCJUR57
INPUT
  Mbloc:= XX2829
  ModB1:= MM0813
  ModB2:= MM0814
  ModB3:= MM0815
  Btcr:= XX2859
  Bloc:= XX2861
  NTSC:= MM0644
OUTPUT
  XX2862:=DeBloc
  XX2863:=Ang1
  XX2864:=Ang2
ENDUSE
USE TCRFIR AS SVCJUR17
INPUT
  ArgA:= XX2841
  VR1n:= X2880A
  VR2n:= X2880B
  Vover:= XX2764
  DeBlok:= XX2747
  ANG1:= XX2748
  ANG2:= XX2749
  Vvbo:= MM0822
OUTPUT
  X2881B:=FPab
  X2881A:=FPba
ENDUSE
USE TCRFIR AS SVCJUR19
INPUT
  ArgA:= XX2735
  VR1n:= X2880C
  VR2n:= X2880D
  Vover:= XX2764
  DeBlok:= XX2750
  ANG1:= XX2751
  ANG2:= XX2752
  Vvbo:= MM0822
OUTPUT
  X2881D:=FPab
  X2881C:=FPba
ENDUSE
USE TCRFIR AS SVCJUR21
INPUT
  ArgA:= XX2736
  VR1n:= X2880E
  VR2n:= X2880F
  Vover:= XX2764
  DeBlok:= XX2753
  ANG1:= XX2754
  ANG2:= XX2755
  Vvbo:= MM0822
OUTPUT
  X2881F:=FPab
  X2881E:=FPba
ENDUSE
USE TCRFIR AS SVCJUR52
INPUT
  ArgA:= XX2841
  VR1n:= X2883A
  VR2n:= X2883B
  Vover:= XX2764
  DeBlok:= XX2852
  ANG1:= XX2853
  ANG2:= XX2854
  Vvbo:= MM0822
OUTPUT
  X2884B:=FPab
  X2884A:=FPba
ENDUSE
USE TCRFIR AS SVCJUR54
INPUT
  ArgA:= XX2735
  VR1n:= X2883C
  VR2n:= X2883D
  Vover:= XX2764
  DeBlok:= XX2856
  ANG1:= XX2857
  ANG2:= XX2858
  Vvbo:= MM0822
OUTPUT
  X2884D:=FPab
  X2884C:=FPba
ENDUSE
USE TCRFIR AS SVCJUR56
INPUT
  ArgA:= XX2736
  VR1n:= X2883E
  VR2n:= X2883F
  Vover:= XX2764
  DeBlok:= XX2862
  ANG1:= XX2863
  ANG2:= XX2864
  Vvbo:= MM0822
OUTPUT
  X2884F:=FPab
  X2884E:=FPba
ENDUSE
USE SVCTRIP AS SVCJUR42
INPUT
  TC1Trp:= MM0848
  SVCTrp:= XX2819
  Tsvcb:= MM0701
OUTPUT
  X2575A:=SVCSPA
  X2575B:=SVCSPB
  X2575C:=SVCSPC
ENDUSE
USE FLASH_1 AS FSC81
INPUT
  V1:= MM0850
  V2:= MM0851
  iczn:= MM0852
DATA
  Pset:=        0.0
  Eset:=        8.9
  fdel:=         1.
  fdur:=       400.
  Izno:=      8382.
OUTPUT
  XX3591:=energy
  XX3598:=trip
  XX3592:=Imov
ENDUSE
USE FLASH_1 AS FSC82
INPUT
  V1:= MM0853
  V2:= MM0854
  iczn:= MM0855
DATA
  Pset:=        0.0
  Eset:=        8.9
  fdel:=         1.
  fdur:=       400.
  Izno:=      8382.
OUTPUT
  XX3593:=energy
  XX3599:=trip
  XX3594:=Imov
ENDUSE
USE FLASH_1 AS FSC83
INPUT
  V1:= MM0856
  V2:= MM0857
  iczn:= MM0858
DATA
  Pset:=        0.0
  Eset:=        8.9
  fdel:=         1.
  fdur:=       400.
  Izno:=      8382.
OUTPUT
  XX3595:=energy
  XX3600:=trip
  XX3596:=Imov
ENDUSE
USE FLASH_1 AS FSC71
INPUT
  V1:= MM0859
  V2:= MM0860
  iczn:= MM0861
DATA
  Pset:=        0.0
  Eset:=        8.9
  fdel:=         1.
  fdur:=       400.
  Izno:=      8382.
OUTPUT
  XX3604:=energy
  XX3611:=trip
  XX3605:=Imov
ENDUSE
USE FLASH_1 AS FSC72
INPUT
  V1:= MM0862
  V2:= MM0863
  iczn:= MM0864
DATA
  Pset:=        0.0
  Eset:=        8.9
  fdel:=         1.
  fdur:=       400.
  Izno:=      8382.
OUTPUT
  XX3606:=energy
  XX3612:=trip
  XX3607:=Imov
ENDUSE
USE FLASH_1 AS FSC73
INPUT
  V1:= MM0865
  V2:= MM0866
  iczn:= MM0867
DATA
  Pset:=        0.0
  Eset:=        8.9
  fdel:=         1.
  fdur:=       400.
  Izno:=      8382.
OUTPUT
  XX3608:=energy
  XX3613:=trip
  XX3609:=Imov
ENDUSE
USE FLASH_1 AS FSC51
INPUT
  V1:= MM0868
  V2:= MM0869
  iczn:= MM0870
DATA
  Pset:=        0.0
  Eset:=        8.5
  fdel:=         1.
  fdur:=       400.
  Izno:=      8236.
OUTPUT
  XX3617:=energy
  XX3624:=trip
  XX3618:=Imov
ENDUSE
USE FLASH_1 AS FSC52
INPUT
  V1:= MM0871
  V2:= MM0872
  iczn:= MM0873
DATA
  Pset:=        0.0
  Eset:=        8.5
  fdel:=         1.
  fdur:=       400.
  Izno:=      8236.
OUTPUT
  XX3619:=energy
  XX3625:=trip
  XX3620:=Imov
ENDUSE
USE FLASH_1 AS FSC53
INPUT
  V1:= MM0874
  V2:= MM0875
  iczn:= MM0876
DATA
  Pset:=        0.0
  Eset:=        8.5
  fdel:=         1.
  fdur:=       400.
  Izno:=      8236.
OUTPUT
  XX3621:=energy
  XX3626:=trip
  XX3622:=Imov
ENDUSE
USE FLASH_1 AS FSC61
INPUT
  V1:= MM0877
  V2:= MM0878
  iczn:= MM0879
DATA
  Pset:=        0.0
  Eset:=        8.5
  fdel:=         1.
  fdur:=       400.
  Izno:=      8236.
OUTPUT
  XX3630:=energy
  XX3637:=trip
  XX3631:=Imov
ENDUSE
USE FLASH_1 AS FSC62
INPUT
  V1:= MM0880
  V2:= MM0881
  iczn:= MM0882
DATA
  Pset:=        0.0
  Eset:=        8.5
  fdel:=         1.
  fdur:=       400.
  Izno:=      8236.
OUTPUT
  XX3632:=energy
  XX3638:=trip
  XX3633:=Imov
ENDUSE
USE FLASH_1 AS FSC63
INPUT
  V1:= MM0883
  V2:= MM0884
  iczn:= MM0885
DATA
  Pset:=        0.0
  Eset:=        8.5
  fdel:=         1.
  fdur:=       400.
  Izno:=      8236.
OUTPUT
  XX3634:=energy
  XX3639:=trip
  XX3635:=Imov
ENDUSE
USE FLASH_1 AS FSC31
INPUT
  V1:= MM0886
  V2:= MM0887
  iczn:= MM0888
DATA
  Pset:=        0.0
  Eset:=       13.8
  fdel:=         1.
  fdur:=       400.
  Izno:=      7949.
OUTPUT
  EMVL1A:=energy
  TRPL1A:=trip
  IMVL1A:=Imov
ENDUSE
USE FLASH_1 AS FSC32
INPUT
  V1:= MM0889
  V2:= MM0890
  iczn:= MM0891
DATA
  Pset:=        0.0
  Eset:=       13.8
  fdel:=         1.
  fdur:=       400.
  Izno:=      7949.
OUTPUT
  EMVL1B:=energy
  TRPL1B:=trip
  IMVL1B:=Imov
ENDUSE
USE FLASH_1 AS FSC33
INPUT
  V1:= MM0892
  V2:= MM0893
  iczn:= MM0894
DATA
  Pset:=        0.0
  Eset:=       13.8
  fdel:=         1.
  fdur:=       400.
  Izno:=      7949.
OUTPUT
  EMVL1C:=energy
  TRPL1C:=trip
  IMVL1C:=Imov
ENDUSE
USE FLASH_1 AS FSC41
INPUT
  V1:= MM0895
  V2:= MM0896
  iczn:= MM0897
DATA
  Pset:=        0.0
  Eset:=       13.8
  fdel:=         1.
  fdur:=       400.
  Izno:=      7949.
OUTPUT
  EMVL2A:=energy
  TRPL2A:=trip
  IMVL2A:=Imov
ENDUSE
USE FLASH_1 AS FSC42
INPUT
  V1:= MM0898
  V2:= MM0899
  iczn:= MM0900
DATA
  Pset:=        0.0
  Eset:=       13.8
  fdel:=         1.
  fdur:=       400.
  Izno:=      7949.
OUTPUT
  EMVL2B:=energy
  TRPL2B:=trip
  IMVL2B:=Imov
ENDUSE
USE FLASH_1 AS FSC43
INPUT
  V1:= MM0901
  V2:= MM0902
  iczn:= MM0903
DATA
  Pset:=        0.0
  Eset:=       13.8
  fdel:=         1.
  fdur:=       400.
  Izno:=      7949.
OUTPUT
  EMVL2C:=energy
  TRPL2C:=trip
  IMVL2C:=Imov
ENDUSE
USE FLASH_1 AS FSC11
INPUT
  V1:= MM0904
  V2:= MM0905
  iczn:= MM0906
DATA
  Pset:=        0.0
  Eset:=       12.2
  fdel:=         1.
  fdur:=       400.
  Izno:=      7452.
OUTPUT
  EMVR1A:=energy
  TRPR1A:=trip
  IMVR1A:=Imov
ENDUSE
USE FLASH_1 AS FSC12
INPUT
  V1:= MM0907
  V2:= MM0908
  iczn:= MM0909
DATA
  Pset:=        0.0
  Eset:=       12.2
  fdel:=         1.
  fdur:=       400.
  Izno:=      7452.
OUTPUT
  EMVR1B:=energy
  TRPR1B:=trip
  IMVR1B:=Imov
ENDUSE
USE FLASH_1 AS FSC13
INPUT
  V1:= MM0910
  V2:= MM0911
  iczn:= MM0912
DATA
  Pset:=        0.0
  Eset:=       12.2
  fdel:=         1.
  fdur:=       400.
  Izno:=      7452.
OUTPUT
  EMVR1C:=energy
  TRPR1C:=trip
  IMVR1C:=Imov
ENDUSE
USE FLASH_1 AS FSC21
INPUT
  V1:= MM0913
  V2:= MM0914
  iczn:= MM0915
DATA
  Pset:=        0.0
  Eset:=       12.2
  fdel:=         1.
  fdur:=       400.
  Izno:=      7452.
OUTPUT
  EMVR2A:=energy
  TRPR2A:=trip
  IMVR2A:=Imov
ENDUSE
USE FLASH_1 AS FSC22
INPUT
  V1:= MM0916
  V2:= MM0917
  iczn:= MM0918
DATA
  Pset:=        0.0
  Eset:=       12.2
  fdel:=         1.
  fdur:=       400.
  Izno:=      7452.
OUTPUT
  EMVR2B:=energy
  TRPR2B:=trip
  IMVR2B:=Imov
ENDUSE
USE FLASH_1 AS FSC23
INPUT
  V1:= MM0919
  V2:= MM0920
  iczn:= MM0921
DATA
  Pset:=        0.0
  Eset:=       12.2
  fdel:=         1.
  fdur:=       400.
  Izno:=      7452.
OUTPUT
  EMVR2C:=energy
  TRPR2C:=trip
  IMVR2C:=Imov
ENDUSE
USE IMPRIME AS imprime
INPUT
  vloc[1]:= MM0922
  vloc[2]:= MM0923
  vloc[3]:= MM0924
  iloc[1]:= MM0925
  iloc[2]:= MM0926
  iloc[3]:= MM0927
  vrem[1]:= MM0928
  vrem[2]:= MM0929
  vrem[3]:= MM0930
  irem[1]:= MM0931
  irem[2]:= MM0932
  irem[3]:= MM0933
  emvl[1]:= EMVL2A
  emvl[2]:= EMVL2B
  emvl[3]:= EMVL2C
  imvl[1]:= IMVL2A
  imvl[2]:= IMVL2B
  imvl[3]:= IMVL2C
  trpl[1]:= TRPL2A
  trpl[2]:= TRPL2B
  trpl[3]:= TRPL2C
  emvr[1]:= EMVR2A
  emvr[2]:= EMVR2B
  emvr[3]:= EMVR2C
  imvr[1]:= IMVR2A
  imvr[2]:= IMVR2B
  imvr[3]:= IMVR2C
  trpr[1]:= TRPR2A
  trpr[2]:= TRPR2B
  trpr[3]:= TRPR2C
ENDUSE
RECORD
  RNES.IDCMED AS IDCN_E
  RNES.VDCMED AS VDCN_E
  RPES.IDCMED AS IDCP_E
  RPES.VDCMED AS VDCP_E
  RNTR.IDCMED AS IDCN_T
  RNTR.VDCMED AS VDCN_T
  RPTR.IDCMED AS IDCP_T
  RPTR.VDCMED AS VDCP_T
ENDMODELS
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
C LT TUCUR2-PA - XI-TC1CAP - 500 kV - CIRC. 1 DE 265 km - CAPAC. DE 2715 MVA
-1XT500ATU500A            .224411.06523.6405  265. 0 0                         0
-2XT500BTU500B            .02179.280946.0676  265. 0 0                         0
-3XT500CTU500C                                                                 0
C LT XI-JR1CAP - JR-XI1CAP - 500 kV - CIRC. 1 DE 244 km - CAPAC. DE 2715 MVA
-1JR500AXJ500A            .21838.950933.9598  244. 0 0                         0
-2JR500BXJ500B            .01906 .26866.5996  244. 0 0                         0
-3JR500CXJ500C                                                                 0
C TRAFO DE 3 ENROL. EM JURUPA-PA JU500 - 500/230/13.8 kV - CIRC. 1   B.FIC = 825
  TRANSFORMER             .808321181.5X0001A                                   0
     0.808320792         1191.22
      2.21711622      1224.35695
      4.44675561      1284.56768
      20.7404665      1308.82524
      110.481379      1355.60767
            9999
 1JU500A                  1.898294.916 303.1
 2JU230A                   .0364 1.821143.28
 3JUR13AJUR13B            .01688.84412  13.8
  TRANSFORMER X0001A                  X0001B                                   0
 1JU500B      
 2JU230B      
 3JUR13BJUR13C
  TRANSFORMER X0001A                  X0001C                                   0
 1JU500C      
 2JU230C      
 3JUR13CJUR13A
C LT JR-OX1CAP - OX-JR1CAP - 500 kV - CIRC. 1 DE 350 km - CAPAC. DE 2715 MVA
-1OX500AJO500A            .18993.892143.9161  350. 0 0                         0
-2OX500BJO500B            .01771.259866.5268  350. 0 0                         0
-3OX500CJO500C                                                                 0
C TRAFO DE 3 ENROL. EM SILVES-AM SI500 - 500/138/13.8 kV - CIRC. 1   B.FIC = 845
  TRANSFORMER             .489891191.3X0002A                                   0
     0.489891389      1191.32769
       1.4191472      1234.64476
      2.66836831      1295.28865
      12.6682821      1319.11304
      67.9799975      1363.29645
            9999
 1SI500A                  3.3584167.92288.67
 2SI138A                   .0351 1.756 75.69
 3SIL13ASIL13B             .02721.3592  13.8
  TRANSFORMER X0002A                  X0002B                                   0
 1SI500B      
 2SI138B      
 3SIL13BSIL13C
  TRANSFORMER X0002A                  X0002C                                   0
 1SI500C      
 2SI138C      
 3SIL13CSIL13A
C LT P.FIGU-AM - BALBIN-AM - 230 kV - CIRC. 1 DE 57.6 km - CAPAC. DE 494 MVA
-1PF230ABA230A            .338891.29492.9812  57.6 0 0                         0
-2PF230BBA230B            .05602 .37934.9687  57.6 0 0                         0
-3PF230CBA230C                                                                 0
C LT C.ROCH-AM - LECHUG-AM - 230 kV - CIRC. 1 DE 5.48 km - CAPAC. DE 617 MVA
1 LE230ACR230A            0.75293.595421.625
2 LE230BCR230B            0.48841.6381-3.3270.75293.595421.625
3 LE230CCR230C            0.48841.6381-3.3270.48841.6381-3.3270.75293.595421.625
C LT C.ROCH-AM - P.FIGU-AM - 230 kV - CIRC. 1 DE 101 km - CAPAC. DE 494 MVA
-1CR230APF230A            .336261.29212.6929  101. 0 0                         0
-2CR230BPF230B             .0508.342024.4881  101. 0 0                         0
-3CR230CPF230C                                                                 0
C TRAFO DE 2 ENROL. EM C.ROCH-AM 230/13.8 kV  - CIRC. 1 - CAPAC. DE 75 MVA
  TRANSFORMER                         X0003A  1.E6                             0
            9999
 1CR230A                  .9257562.051132.79
 2CRO13ACRO13C            .00999.67015  13.8
  TRANSFORMER X0003A                  X0003B                                   0
 1CR230B      
 2CRO13BCRO13A
  TRANSFORMER X0003A                  X0003C                                   0
 1CR230C      
 2CRO13CCRO13B
C TRAFO DE 2 ENROL. EM C.ROCH-AM 230/13.8 kV  - CIRC. 1 - CAPAC. DE 75 MVA
  TRANSFORMER                         X0004A  1.E6                             0
            9999
 1CR230A                  1.851562.051132.79
 2CRC13ACRC13C            .01999.67015  13.8
  TRANSFORMER X0004A                  X0004B                                   0
 1CR230B      
 2CRC13BCRC13A
  TRANSFORMER X0004A                  X0004C                                   0
 1CR230C      
 2CRC13CCRC13B
C TRAFO DE 2 ENROL. EM BALBIN-AM 230/13.8 kV  - CIRC. 1 - CAPAC. DE 310 MVA
  TRANSFORMER                         X0005A  1.E6                             0
            9999
 1BA230A                  1.152957.649 136.1
 2BAL13ABAL13C            .01185.59262  13.8
  TRANSFORMER X0005A                  X0005B                                   0
 1BA230B      
 2BAL13BBAL13A
  TRANSFORMER X0005A                  X0005C                                   0
 1BA230C      
 2BAL13CBAL13B
C TRAFO DE 2 ENROL. EM P.FIGU-AM 230/13.8 kV  - CIRC. 1 - CAPAC. DE 38.2 MVA
  TRANSFORMER                         X0006A  1.E6                             0
            9999
 1PF230A                  1.557345.403132.65
 2PFI13APFI13C            .01685.49133  13.8
  TRANSFORMER X0006A                  X0006B                                   0
 1PF230B      
 2PFI13BPFI13A
  TRANSFORMER X0006A                  X0006C                                   0
 1PF230C      
 2PFI13CPFI13B
C C IMPED.NCIA DA GERAÇO EM BALBEQUHE003 BAL13 - GRUPO 1
51BAL13AGE001A            .00194.58331451314
52BAL13BGE001B            .00194.58331451314
53BAL13CGE001C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
51U0718AGE004A             .0002.06203269556
52U0718BGE004B            .00033 .1002061636
53U0718CGE004C
C C IMPED.NCIA DA GERAÇO EM CROCHAUTE004 CRO13 - GRUPO 1
51GE002ACRO13A             .0019.57093598119
52GE002BCRO13B             .0019.57093598119
53GE002CCRO13C
C C IMPED.NCIA DA GERAÇO EM C.ROCH CRC13 - GRUPO 1
51GE003ACRC13A            .00285.85640397179
52GE003BCRC13B            .00285.85640397179
53GE003CCRC13C
C TRAFO DE 3 ENROL. EM MANAUS-AM MA230 - 230/69/13.8 kV - CIRC. 1   B.FIC = 4404
  TRANSFORMER              1.E-6  498.X0007A                                   0
           1.E-6            498.
         16.8802        564.6324
         38.0204        586.2456
        953.1714       1026.2286
            9999
 1MA230A                    1.2261.008 136.1
 2MAA69A                   .0317 1.58939.837
 344048A44048C            .01762.88137  13.8
  TRANSFORMER X0007A                  X0007B                                   0
 1MA230B      
 2MAA69B      
 344048B44048A
  TRANSFORMER X0007A                  X0007C                                   0
 1MA230C      
 2MAA69C      
 344048C44048B
C TRAFO DE 3 ENROL. EM J.TEIX-AM JT230 - 230/138/13.8 kV - CIR 1   B.FIC = 8486 
  TRANSFORMER                         X0008A                                   0
            9999
 1JT230A                  .7224736.123132.79
 2JT138A                  -.0207-1.03878.638
 3X0009AX0009B            .022011.1007  13.8
  TRANSFORMER X0008A                  X0008B                                   0
 1JT230B      
 2JT138B      
 3X0009BX0009C
  TRANSFORMER X0008A                  X0008C                                   0
 1JT230C      
 2JT138C      
 3X0009CX0009A
C LT J.TEIX-AM - LECHUG-AM - 230 kV - CIRC. 1 DE 29.1 km - CAPAC. DE 775 MVA
-1LE230AJT230A            3.411212.0722.9572  29.1 0 0                         0
-2LE230BJT230B            .03581.358854.9287  29.1 0 0                         0
-3LE230CJT230C                                                                 0
C LT J.TEIX-AM - LECHUG-AM - 230 kV - CIRC. 2 DE 29.1 km - CAPAC. DE 775 MVA
-1LE230AJT230A            3.411212.0722.9572  29.1 0 0                         0
-2LE230BJT230B            .03581.358854.9287  29.1 0 0                         0
-3LE230CJT230C                                                                 0
C LT J.TEIX-AM - MAUA-3-AM - 230 kV - CIRC. 1 DE 12.5 km - CAPAC. DE 793 MVA
-1JT230AMU230A            .224721.28562.9035  12.5 0 0                         0
-2JT230BMU230B            .03386.359724.8393  12.5 0 0                         0
-3JT230CMU230C                                                                 0
C LT J.TEIX-AM - MAUA-3-AM - 230 kV - CIRC. 2 DE 12.5 km - CAPAC. DE 793 MVA
-1JT230AMU230A            .223871.31312.9035  12.5 0 0                         0
-2JT230BMU230B            .03386.359724.8393  12.5 0 0                         0
-3JT230CMU230C                                                                 0
C LT BALBIN-AM - LECHUG-AM - 230 kV - CIRC. 1 DE 164 km - CAPAC. DE 478 MVA
-1LE230ABA230A            .422041.32552.7905  164. 0 0                         0
-2LE230BBA230B            .05193.351914.6509  164. 0 0                         0
-3LE230CBA230C                                                                 0
C LT MANAUS-AM - LECHUG-AM - 230 kV - CIRC. 2 DE 19.7 km - CAPAC. DE 478 MVA
-1LE230AMA230A            .308541.28492.7405  19.7 0 0                         0
-2LE230BMA230B            .04834.351774.5675  19.7 0 0                         0
-3LE230CMA230C                                                                 0
C TRAFO DE 3 ENROL. EM ORIXIM-PA OR500 - 500/138/13.8 kV - CIRC. 1   B.FIC = 835
  TRANSFORMER             .930791230.7X0010A                                   0
     0.930793639      1230.74622
      2.64127587       1275.4711
      5.16992213      1338.06426
      21.6946557       1374.4506
      105.709236      1479.06132
            9999
 1OR500A                  18.847942.38288.67
 2OR138A                   1.118 55.97 75.69
 3ORM13AORM13B            .034611.7305  13.8
  TRANSFORMER X0010A                  X0010B                                   0
 1OR500B      
 2OR138B      
 3ORM13BORM13C
  TRANSFORMER X0010A                  X0010C                                   0
 1OR500C      
 2OR138C      
 3ORM13CORM13A
  X0196A                               94.25                                   0
  X0196B                               94.25                                   0
  X0196C                               94.25                                   0
$VINTAGE, 1,
 1X0196AX0196B             6962.5722652544
 2X0196BX0196C             0.0
                           6962.5722652544
 3X0196CX0196A             0.0
                           0.0
                           6962.5722652544
  USE AR
 1X0453A                   3.0161822510153 .81000000227385
 2X0196AX0196B             -43.53484092482             0.0
                            628.3714654194         .003888
 3X0453B                               0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 4X0196BX0196C                         0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
 5X0453C                               0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 6X0196CX0196A                         0.0             0.0
                           -.8068028117E-4             0.0
                                       0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
$VINTAGE, -1,
  USE OLD
92X0195A                               4444.                                   0
                                               -1.                         
                    0.003                 584383.8
                     100.                  748440.
                     200.                  764148.
                     300.                  773388.
                     500.                  785400.
                     1.E3                  806652.
                     2.E3                  829752.
                     3.E3                  845460.
                     5.E3                  871332.
            9999
92X0195B      X0195A                   4444.                                   0
92X0195C      X0195A                   4444.                                   0
  XX0549XX0550            .00948                                               0
  X0211BXX0549                  3.7925                                         0
  XX0548X0211B            .00948                                               0
  XX0546XX0548                  3.7925                                         0
  XX0552XX0555            .00948                                               0
  X0211CXX0552                  3.7925                                         0
  XX0551X0211C            .00948                                               0
  XX0547XX0551                  3.7925                                         0
  XX0564XX0550             .0035                                               0
C TCRRsn / TCRCsn
  XX0547XX0550              720.      62.846                                   0
  XX0567XX0555             .0035                                               0
C TCRRsn / TCRCsn
  XX0553XX0555              720.      62.846                                   0
  XX0570XX0553             .0035                                               0
C TCRRsn / TCRCsn
  XX0555XX0553              720.      62.846                                   0
  XX0554X0211A            .00948                                               0
C TCR-R
  XX0545XX0556            .00948                                               0
$VINTAGE,1
  XX0553XX0554                                     3.79253                     0
$VINTAGE,0
  XX0573XX0547             .0035                                               0
C TCRRsn / TCRCsn
  XX0550XX0547              720.      62.846                                   0
  XX0576XX0546             .0035                                               0
C TCRRsn / TCRCsn
  XX0556XX0546              720.      62.846                                   0
C TCR-L
  X0211AXX0545                  3.7925                                         0
  XX0579XX0556             .0035                                               0
C TCRRsn / TCRCsn
  XX0546XX0556              720.      62.846                                   0
C TSC1R =0.018169
  XX0588XX0584            .00634                                               0
  XX0598XX0583             .0055                                               0
  XX0582XX0583              228.      59.528                                   0
  XX0601XX0586             .0055                                               0
  XX0585XX0586              228.      59.528                                   0
  XX0604XX0585             .0055                                               0
  XX0586XX0585              228.      59.528                                   0
  X0219BXX0587                  .95153                                         0
C TSC1L =2.524 mH
  X0219AXX0584                  .95153                                         0
  X0219CXX0590                  .95153                                         0
C TSC1C =162.21 uF
  X0219BXX0589                        85765.                                   0
  X0219CXX0583                        85765.                                   0
  X0219AXX0586                        85765.                                   0
  XX0607XX0582             .0055                                               0
  XX0583XX0582              228.      59.528                                   0
  XX0610XX0588             .0055                                               0
  XX0589XX0588              228.      59.528                                   0
  XX0613XX0589             .0055                                               0
  XX0588XX0589              228.      59.528                                   0
  XX0585XX0590            .00634                                               0
  XX0582XX0587            .00634                                               0
99XX0583XX0582                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX0586XX0585                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX0589XX0588                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
  XX0616XX0617                  .52703                                         0
  XX0616XX0617             105.2                                               0
  XX0617XX0622                        76228.                                   0
  XX0618XX0619                  .52703                                         0
  XX0618XX0619             105.2                                               0
  XX0619XX0622                        76228.                                   0
  XX0620XX0621                  .52703                                         0
  XX0620XX0621             105.2                                               0
  XX0621XX0622                        76228.                                   0
  X0220CXX0616             1.E-5                                               0
  X0220BXX0618             1.E-5                                               0
  X0220AXX0620             1.E-5                                               0
  XX0622                    1.E6                                               0
  XX0628XX0634            .00948                                               0
  X0217BXX0628                  3.7925                                         0
  XX0627X0217B            .00948                                               0
  XX0625XX0627                  3.7925                                         0
  XX0630XX0636            .00948                                               0
  X0217CXX0630                  3.7925                                         0
  XX0629X0217C            .00948                                               0
  XX0626XX0629                  3.7925                                         0
  XX0643XX0625             .0035                                               0
C TCRRsn / TCRCsn
  XX0635XX0625              720.      62.846                                   0
  XX0646XX0626             .0035                                               0
C TCRRsn / TCRCsn
  XX0634XX0626              720.      62.846                                   0
  XX0649XX0631             .0035                                               0
C TCRRsn / TCRCsn
  XX0636XX0631              720.      62.846                                   0
  XX0632X0217A            .00948                                               0
C TCR-R
  XX0624XX0635            .00948                                               0
$VINTAGE,1
  XX0631XX0632                                     3.79253                     0
$VINTAGE,0
  XX0652XX0634             .0035                                               0
C TCRRsn / TCRCsn
  XX0626XX0634              720.      62.846                                   0
  XX0655XX0636             .0035                                               0
C TCRRsn / TCRCsn
  XX0631XX0636              720.      62.846                                   0
C TCR-L
  X0217AXX0624                  3.7925                                         0
  XX0658XX0635             .0035                                               0
C TCRRsn / TCRCsn
  XX0625XX0635              720.      62.846                                   0
99XX0668XX0667                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
C TSC1R =0.018169
  XX0667XX0663            .00634                                               0
  XX0677XX0662             .0055                                               0
  XX0661XX0662              228.      59.528                                   0
  XX0680XX0665             .0055                                               0
  XX0664XX0665              228.      59.528                                   0
  XX0683XX0664             .0055                                               0
  XX0665XX0664              228.      59.528                                   0
  X0218BXX0666                  .95153                                         0
C TSC1L =2.142 mH
  X0218AXX0663                  .95153                                         0
  X0218CXX0669                  .95153                                         0
C TSC1C =162.21 uF
  X0218BXX0668                        85765.                                   0
  X0218CXX0662                        85765.                                   0
  X0218AXX0665                        85765.                                   0
  XX0686XX0661             .0055                                               0
  XX0662XX0661              228.      59.528                                   0
  XX0689XX0667             .0055                                               0
  XX0668XX0667              228.      59.528                                   0
  XX0692XX0668             .0055                                               0
  XX0667XX0668              228.      59.528                                   0
  XX0664XX0669            .00634                                               0
  XX0661XX0666            .00634                                               0
99XX0662XX0661                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX0665XX0664                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
92X0196A                               4444.                                   0
                                               -1.                         
                    0.003                 70960.89
                     100.                  91427.7
                     250.                 94305.12
                     500.                  96532.8
                     1.E3                99433.425
                    1500.               101521.875
                     2.E3                 103030.2
                    2500.                 104422.5
                     3.E3                105582.75
            9999
92X0196B      X0196A                   4444.                                   0
92X0196C      X0196A                   4444.                                   0
  X0129AX0459A              .001                                               0
  X0129BX0459B              .001                                               0
  X0129CX0459C              .001                                               0
  XX0695XX0696                  .52703                                         0
  XX0695XX0696             105.2                                               0
  XX0696XX0701                        76228.                                   0
  XX0697XX0698                  .52703                                         0
  XX0697XX0698             105.2                                               0
  XX0698XX0701                        76228.                                   0
  XX0699XX0700                  .52703                                         0
  XX0699XX0700             105.2                                               0
  XX0700XX0701                        76228.                                   0
  X0221CXX0695             1.E-5                                               0
  X0221BXX0697             1.E-5                                               0
  X0221AXX0699             1.E-5                                               0
  XX0701                    1.E6                                               0
98X0453A                  0.1617541.46                                         0
     0.161666398       541.45586
     0.296157059      920.474961
     0.298198511      974.620547
     0.314309469      1028.76613
     0.363418518      1082.91172
     0.471638749       1137.0573
     0.818221371      1191.20289
      1.74997633      1245.34848
      4.45941587      1299.49406
      12.8294516      1353.63965
      19.5429636      1407.78523
      104.930163      1461.93082
      265.416333      1516.07641
            9999
98X0453B      X0453A                                                           0
98X0453C      X0453A                                                           0
C TRAFO DE 3 ENROL. EM LECHUG-AM LE230 - 230/138/13.8 kV - CIRC. 1   B.FIC = 849
  TRANSFORMER                         X0011A  1.E6                             0
            9999
 1LE230A                  .0902146.069 136.1
 2LE138A                  .30698 2.88579.674
 3LEC13ALEC13B              .1112.7026  13.8
  TRANSFORMER X0011A                  X0011B                                   0
 1LE230B      
 2LE138B      
 3LEC13BLEC13C
  TRANSFORMER X0011A                  X0011C                                   0
 1LE230C      
 2LE138C      
 3LEC13CLEC13A
  X1213A                               94.25                                   0
  X1213B                               94.25                                   0
  X1213C                               94.25                                   0
$VINTAGE, 1,
 1X1213AX1213B             6962.5722652544
 2X1213BX1213C             0.0
                           6962.5722652544
 3X1213CX1213A             0.0
                           0.0
                           6962.5722652544
  USE AR
 1X1470A                   3.0161822510153 .81000000227385
 2X1213AX1213B             -43.53484092482             0.0
                            628.3714654194         .003888
 3X1470B                               0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 4X1213BX1213C                         0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
 5X1470C                               0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 6X1213CX1213A                         0.0             0.0
                           -.8068028117E-4             0.0
                                       0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
$VINTAGE, -1,
  USE OLD
92X1212A                               4444.                                   0
                                               -1.                         
                    0.003                 584383.8
                     100.                  748440.
                     200.                  764148.
                     300.                  773388.
                     500.                  785400.
                     1.E3                  806652.
                     2.E3                  829752.
                     3.E3                  845460.
                     5.E3                  871332.
            9999
92X1212B      X1212A                   4444.                                   0
92X1212C      X1212A                   4444.                                   0
  XX1566XX1567            .00948                                               0
  X1228BXX1566                  3.7925                                         0
  XX1565X1228B            .00948                                               0
  XX1563XX1565                  3.7925                                         0
  XX1569XX1572            .00948                                               0
  X1228CXX1569                  3.7925                                         0
  XX1568X1228C            .00948                                               0
  XX1564XX1568                  3.7925                                         0
  XX1581XX1567             .0035                                               0
C TCRRsn / TCRCsn
  XX1564XX1567              720.      62.846                                   0
  XX1584XX1572             .0035                                               0
C TCRRsn / TCRCsn
  XX1570XX1572              720.      62.846                                   0
  XX1587XX1570             .0035                                               0
C TCRRsn / TCRCsn
  XX1572XX1570              720.      62.846                                   0
  XX1571X1228A            .00948                                               0
C TCR-R
  XX1562XX1573            .00948                                               0
$VINTAGE,1
  XX1570XX1571                                     3.79253                     0
$VINTAGE,0
  XX1590XX1564             .0035                                               0
C TCRRsn / TCRCsn
  XX1567XX1564              720.      62.846                                   0
  XX1593XX1563             .0035                                               0
C TCRRsn / TCRCsn
  XX1573XX1563              720.      62.846                                   0
C TCR-L
  X1228AXX1562                  3.7925                                         0
  XX1596XX1573             .0035                                               0
C TCRRsn / TCRCsn
  XX1563XX1573              720.      62.846                                   0
C TSC1R =0.018169
  XX1605XX1601            .00634                                               0
  XX1615XX1600             .0055                                               0
  XX1599XX1600              228.      59.528                                   0
  XX1618XX1603             .0055                                               0
  XX1602XX1603              228.      59.528                                   0
  XX1621XX1602             .0055                                               0
  XX1603XX1602              228.      59.528                                   0
  X1236BXX1604                  .95153                                         0
C TSC1L =2.524 mH
  X1236AXX1601                  .95153                                         0
  X1236CXX1607                  .95153                                         0
C TSC1C =162.21 uF
  X1236BXX1606                        85765.                                   0
  X1236CXX1600                        85765.                                   0
  X1236AXX1603                        85765.                                   0
  XX1624XX1599             .0055                                               0
  XX1600XX1599              228.      59.528                                   0
  XX1627XX1605             .0055                                               0
  XX1606XX1605              228.      59.528                                   0
  XX1630XX1606             .0055                                               0
  XX1605XX1606              228.      59.528                                   0
  XX1602XX1607            .00634                                               0
  XX1599XX1604            .00634                                               0
99XX1600XX1599                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX1603XX1602                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX1606XX1605                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
  XX1633XX1634                  .52703                                         0
  XX1633XX1634             105.2                                               0
  XX1634XX1639                        76228.                                   0
  XX1635XX1636                  .52703                                         0
  XX1635XX1636             105.2                                               0
  XX1636XX1639                        76228.                                   0
  XX1637XX1638                  .52703                                         0
  XX1637XX1638             105.2                                               0
  XX1638XX1639                        76228.                                   0
  X1237CXX1633             1.E-5                                               0
  X1237BXX1635             1.E-5                                               0
  X1237AXX1637             1.E-5                                               0
  XX1639                    1.E6                                               0
  XX1645XX1651            .00948                                               0
  X1234BXX1645                  3.7925                                         0
  XX1644X1234B            .00948                                               0
  XX1642XX1644                  3.7925                                         0
  XX1647XX1653            .00948                                               0
  X1234CXX1647                  3.7925                                         0
  XX1646X1234C            .00948                                               0
  XX1643XX1646                  3.7925                                         0
  XX1660XX1642             .0035                                               0
C TCRRsn / TCRCsn
  XX1652XX1642              720.      62.846                                   0
  XX1663XX1643             .0035                                               0
C TCRRsn / TCRCsn
  XX1651XX1643              720.      62.846                                   0
  XX1666XX1648             .0035                                               0
C TCRRsn / TCRCsn
  XX1653XX1648              720.      62.846                                   0
  XX1649X1234A            .00948                                               0
C TCR-R
  XX1641XX1652            .00948                                               0
$VINTAGE,1
  XX1648XX1649                                     3.79253                     0
$VINTAGE,0
  XX1669XX1651             .0035                                               0
C TCRRsn / TCRCsn
  XX1643XX1651              720.      62.846                                   0
  XX1672XX1653             .0035                                               0
C TCRRsn / TCRCsn
  XX1648XX1653              720.      62.846                                   0
C TCR-L
  X1234AXX1641                  3.7925                                         0
  XX1675XX1652             .0035                                               0
C TCRRsn / TCRCsn
  XX1642XX1652              720.      62.846                                   0
99XX1685XX1684                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
C TSC1R =0.018169
  XX1684XX1680            .00634                                               0
  XX1694XX1679             .0055                                               0
  XX1678XX1679              228.      59.528                                   0
  XX1697XX1682             .0055                                               0
  XX1681XX1682              228.      59.528                                   0
  XX1700XX1681             .0055                                               0
  XX1682XX1681              228.      59.528                                   0
  X1235BXX1683                  .95153                                         0
C TSC1L =2.142 mH
  X1235AXX1680                  .95153                                         0
  X1235CXX1686                  .95153                                         0
C TSC1C =162.21 uF
  X1235BXX1685                        85765.                                   0
  X1235CXX1679                        85765.                                   0
  X1235AXX1682                        85765.                                   0
  XX1703XX1678             .0055                                               0
  XX1679XX1678              228.      59.528                                   0
  XX1706XX1684             .0055                                               0
  XX1685XX1684              228.      59.528                                   0
  XX1709XX1685             .0055                                               0
  XX1684XX1685              228.      59.528                                   0
  XX1681XX1686            .00634                                               0
  XX1678XX1683            .00634                                               0
99XX1679XX1678                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX1682XX1681                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
92X1213A                               4444.                                   0
                                               -1.                         
                    0.003                 70960.89
                     100.                  91427.7
                     250.                 94305.12
                     500.                  96532.8
                     1.E3                99433.425
                    1500.               101521.875
                     2.E3                 103030.2
                    2500.                 104422.5
                     3.E3                105582.75
            9999
92X1213B      X1213A                   4444.                                   0
92X1213C      X1213A                   4444.                                   0
  X0187AX1476A              .001                                               0
  X0187BX1476B              .001                                               0
  X0187CX1476C              .001                                               0
  XX1712XX1713                  .52703                                         0
  XX1712XX1713             105.2                                               0
  XX1713XX1718                        76228.                                   0
  XX1714XX1715                  .52703                                         0
  XX1714XX1715             105.2                                               0
  XX1715XX1718                        76228.                                   0
  XX1716XX1717                  .52703                                         0
  XX1716XX1717             105.2                                               0
  XX1717XX1718                        76228.                                   0
  X1238CXX1712             1.E-5                                               0
  X1238BXX1714             1.E-5                                               0
  X1238AXX1716             1.E-5                                               0
  XX1718                    1.E6                                               0
98X1470A                  0.1617541.46                                         0
     0.161666398       541.45586
     0.296157059      920.474961
     0.298198511      974.620547
     0.314309469      1028.76613
     0.363418518      1082.91172
     0.471638749       1137.0573
     0.818221371      1191.20289
      1.74997633      1245.34848
      4.45941587      1299.49406
      12.8294516      1353.63965
      19.5429636      1407.78523
      104.930163      1461.93082
      265.416333      1516.07641
            9999
98X1470B      X1470A                                                           0
98X1470C      X1470A                                                           0
C REATOR DE LINHA NA LT OX-SV1CAP500 OS500 - SV-OX1CAP500 SV500 - CIRC. 1 - 200 
  CSSI1ARLSI1N            4.1666 1250.                                         1
  CSSI1BRLSI1N            4.1666 1250.                                         1
  CSSI1CRLSI1N            4.1666 1250.                                         1
C LT BMONTE-PA - XINGU--PA - 500 kV - CIRC. 1 DE 13.2 km - CAPAC. DE 2500 MVA
-1XI500ABM500A            .15152.721214.0749  13.2 0 0                         0
-2XI500BBM500B            .01705.308716.7915  13.2 0 0                         0
-3XI500CBM500C                                                                 0
C LT BMONTE-PA - XINGU--PA - 500 kV - CIRC. 2 DE 13.1 km - CAPAC. DE 2500 MVA
-1XI500ABM500A            .13855.72767 4.106  13.1 0 0                         0
-2XI500BBM500B            .01908.309166.8433  13.1 0 0                         0
-3XI500CBM500C                                                                 0
C LT BMONTE-PA - XINGU--PA - 500 kV - CIRC. 3 DE 13 km - CAPAC. DE 2500 MVA
-1XI500ABM500A            .13346.717314.1376   13. 0 0                         0
-2XI500BBM500B            .01731.30769 6.896   13. 0 0                         0
-3XI500CBM500C                                                                 0
92XI500AXT500A                         4444.                                   0
                                                                           
                  0.04407                  243407.
                   0.3627                  279202.
                      3.9                  290572.
                      39.                  298995.
                     390.                  313734.
                    1365.                  324262.
                    3900.                  333527.
                    7800.                  341107.
                   19500.                  351635.
                    3.9E4                  362163.
                    7.8E4                  374796.
            9999
92XI500BXT500BXI500AXT500A             4444.                                   0
92XI500CXT500CXI500AXT500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0012A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2U0718AU0718B            .00278.13919   18.
  TRANSFORMER X0012A                  X0012B                                   0
 1BM500B      
 2U0718BU0718C
  TRANSFORMER X0012A                  X0012C                                   0
 1BM500C      
 2U0718CU0718A
92XI500AXC500A                         4444.                                   0
                                                                           
                  0.04407                  243407.
                   0.3627                  279202.
                      3.9                  290572.
                      39.                  298995.
                     390.                  313734.
                    1365.                  324262.
                    3900.                  333527.
                    7800.                  341107.
                   19500.                  351635.
                    3.9E4                  362163.
                    7.8E4                  374796.
            9999
92XI500BXC500BXI500AXC500A             4444.                                   0
92XI500CXC500CXI500AXC500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0013A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2BMN18ABMN18B            .00278.13919   18.
  TRANSFORMER X0013A                  X0013B                                   0
 1BM500B      
 2BMN18BBMN18C
  TRANSFORMER X0013A                  X0013C                                   0
 1BM500C      
 2BMN18CBMN18A
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0014A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7174835.874288.67
 2U0318AU0318B            .00279.13947   18.
  TRANSFORMER X0014A                  X0014B                                   0
 1BM500B      
 2U0318BU0318C
  TRANSFORMER X0014A                  X0014C                                   0
 1BM500C      
 2U0318CU0318A
92XJ500AXI500A                         4444.                                   0
                                                                           
                  0.05085                111993.28
                   0.4185                128462.88
                      4.5                 133694.4
                      45.                 137569.6
                     450.                 144351.2
                    1575.                 149195.2
                    4500.                153457.92
                     9.E3                 156945.6
                   22500.                 161789.6
                    4.5E4                 166633.6
                     9.E4                  172446.
                   2.25E5                 182134.4
            9999
92XJ500BXI500BXJ500AXI500A             4444.                                   0
92XJ500CXI500CXJ500AXI500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 700 MVA
  TRANSFORMER             11.1041137.1X0015A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .78942 39.47 303.1
 2BMO18ABMO18B            .00278.13919   18.
  TRANSFORMER X0015A                  X0015B                                   0
 1BM500B      
 2BMO18BBMO18C
  TRANSFORMER X0015A                  X0015C                                   0
 1BM500C      
 2BMO18CBMO18A
92XR500AXI500A                         4444.                                   0
                                                                           
                  0.05085                111993.28
                   0.4185                128462.88
                      4.5                 133694.4
                      45.                 137569.6
                     450.                 144351.2
                    1575.                 149195.2
                    4500.                153457.92
                     9.E3                 156945.6
                   22500.                 161789.6
                    4.5E4                 166633.6
                     9.E4                  172446.
                   2.25E5                 182134.4
            9999
92XR500BXI500BXR500AXI500A             4444.                                   0
92XR500CXI500CXR500AXI500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0016A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2U0118AU0118B            .00278.13919   18.
  TRANSFORMER X0016A                  X0016B                                   0
 1BM500B      
 2U0118BU0118C
  TRANSFORMER X0016A                  X0016C                                   0
 1BM500C      
 2U0118CU0118A
92JU500AJX500A                         4444.                                   0
                                                                           
                  0.05085                115230.08
                   0.4185                132175.68
                      4.5                 137558.4
                      45.                 141545.6
                     450.                 148523.2
                    1575.                 153507.2
                    4500.                157893.12
                     9.E3                 161481.6
                   22500.                 166465.6
                    4.5E4                 171449.6
                     9.E4                  178427.
                   2.25E5                 187398.4
            9999
92JU500BJX500BJU500AJX500A             4444.                                   0
92JU500CJX500CJU500AJX500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0017A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2U0218AU0218B            .00278.13919   18.
  TRANSFORMER X0017A                  X0017B                                   0
 1BM500B      
 2U0218BU0218C
  TRANSFORMER X0017A                  X0017C                                   0
 1BM500C      
 2U0218CU0218A
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0018A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7174835.874288.67
 2U0418AU0418B            .00279.13947   18.
  TRANSFORMER X0018A                  X0018B                                   0
 1BM500B      
 2U0418BU0418C
  TRANSFORMER X0018A                  X0018C                                   0
 1BM500C      
 2U0418CU0418A
92JU500AJR500A                         4444.                                   0
                                                                           
                  0.05085                115230.08
                   0.4185                132175.68
                      4.5                 137558.4
                      45.                 141545.6
                     450.                 148523.2
                    1575.                 153507.2
                    4500.                157893.12
                     9.E3                 161481.6
                   22500.                 166465.6
                    4.5E4                 171449.6
                     9.E4                  178427.
                   2.25E5                 187398.4
            9999
92JU500BJR500BJU500AJR500A             4444.                                   0
92JU500CJR500CJU500AJR500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0019A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2U0518AU0518B            .00278.13919   18.
  TRANSFORMER X0019A                  X0019B                                   0
 1BM500B      
 2U0518BU0518C
  TRANSFORMER X0019A                  X0019C                                   0
 1BM500C      
 2U0518CU0518A
92JO500AJU500A                         4444.                                   0
                                                                           
                  0.02373                141124.48
                   0.1953                161878.08
                      2.1                 168470.4
                      21.                 173353.6
                     210.                 181899.2
                     735.                 188003.2
                    2100.                193374.72
                    4200.                 197769.6
                   10500.                 203873.6
                    2.1E4                 209977.6
                    4.2E4                 217302.4
                   1.05E5                 229510.4
            9999
92JO500BJU500BJO500AJU500A             4444.                                   0
92JO500CJU500CJO500AJU500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0020A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2U0618AU0618B            .00278.13919   18.
  TRANSFORMER X0020A                  X0020B                                   0
 1BM500B      
 2U0618BU0618C
  TRANSFORMER X0020A                  X0020C                                   0
 1BM500C      
 2U0618CU0618A
C C IMPED.NCIA DA GERAÇO EM BMONTEUHE010 BMN18 - GRUPO 1
51BMN18AX0021A            .00023.07157444258
52BMN18BX0021B            .00036.10974791061
53BMN18CX0021C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0318 - GRUPO 1
51U0318AX0022A             .0002.06203269556
52U0318BX0022B            .00033 .1002061636
53U0318CX0022C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0118 - GRUPO 1
51U0118AX0023A            .00023.07157444258
52U0118BX0023B            .00036.10974791061
53U0118CX0023C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0218 - GRUPO 1
51U0218AX0024A             .0002.06203269556
52U0218BX0024B            .00033 .1002061636
53U0218CX0024C
C  IMPEDÂNCIA DA GERAÇÃO EM BMONTESIN003 (BMO18) - GRUPO 1
51BMO18AX0025A                  14.042945962
52BMO18BX0025B                  28.085891923
53BMO18CX0025C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0418 - GRUPO 1
51U0418AX0026A            .00023.07157444258
52U0418BX0026B            .00036.10974791061
53U0418CX0026C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0518 - GRUPO 1
51U0518AX0027A            .00014.04294596154
52U0518BX0027B            .00028.08589192308
53U0518CX0027C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0618 - GRUPO 1
51U0618AX0028A            .00023.07157444258
52U0618BX0028B            .00036.10974791061
53U0618CX0028C
C LT BMONTE-PA - XINGU--PA - 500 kV - CIRC. 4 DE 12.9 km - CAPAC. DE 2500 MVA
-1XI500ABM500A            .13721.724614.1696  12.9 0 0                         0
-2XI500BBM500B            .01744.308146.9494  12.9 0 0                         0
-3XI500CBM500C                                                                 0
C LT BMONTE-PA - XINGU--PA - 500 kV - CIRC. 5 DE 12.8 km - CAPAC. DE 2500 MVA
-1XI500ABM500A            .14805.768554.2022  12.8 0 0                         0
-2XI500BBM500B            .01758.308597.0037  12.8 0 0                         0
-3XI500CBM500C                                                                 0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0029A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7174835.874288.67
 2U0818AU0818B            .00279.13947   18.
  TRANSFORMER X0029A                  X0029B                                   0
 1BM500B      
 2U0818BU0818C
  TRANSFORMER X0029A                  X0029C                                   0
 1BM500C      
 2U0818CU0818A
92J2500AJU500A                         4444.                                   0
                                                                           
                  0.02373                141124.48
                   0.1953                161878.08
                      2.1                 168470.4
                      21.                 173353.6
                     210.                 181899.2
                     735.                 188003.2
                    2100.                193374.72
                    4200.                 197769.6
                   10500.                 203873.6
                    2.1E4                 209977.6
                    4.2E4                 217302.4
                   1.05E5                 229510.4
            9999
92J2500BJU500BJ2500AJU500A             4444.                                   0
92J2500CJU500CJ2500AJU500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0030A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2U0918AU0918B            .00278.13919   18.
  TRANSFORMER X0030A                  X0030B                                   0
 1BM500B      
 2U0918BU0918C
  TRANSFORMER X0030A                  X0030C                                   0
 1BM500C      
 2U0918CU0918A
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0031A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7174835.874288.67
 2U1018AU1018B            .00279.13947   18.
  TRANSFORMER X0031A                  X0031B                                   0
 1BM500B      
 2U1018BU1018C
  TRANSFORMER X0031A                  X0031C                                   0
 1BM500C      
 2U1018CU1018A
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0818 - GRUPO 1
51U0818AX0032A            .00023.07157444258
52U0818BX0032B            .00036.10974791061
53U0818CX0032C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0918 - GRUPO 1
51U0918AX0033A            .00023.07157444258
52U0918BX0033B            .00036.10974791061
53U0918CX0033C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U1018 - GRUPO 1
51U1018AX0034A             .0002.06203269556
52U1018BX0034B            .00033 .1002061636
53U1018CX0034C
92OR500AOJ500A                         4444.                                   0
                                                                           
                  0.05085                 142419.2
                   0.1953                 163363.2
                      2.1                  170016.
                      21.                  174944.
                     210.                  183568.
                     735.                  189728.
                    2100.                 195148.8
                    4200.                  199584.
                   10500.                  205744.
                    2.1E4                  211904.
                    4.2E4                  219296.
                   1.05E5                  231616.
            9999
92OR500BOJ500BOR500AOJ500A             4444.                                   0
92OR500COJ500COR500AOJ500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0035A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                   .708335.415288.67
 2U1118AU1118B            .00275.13769   18.
  TRANSFORMER X0035A                  X0035B                                   0
 1BM500B      
 2U1118BU1118C
  TRANSFORMER X0035A                  X0035C                                   0
 1BM500C      
 2U1118CU1118A
92OR500AOX500A                         4444.                                   0
                                                                           
                  0.02373                 142419.2
                   0.1953                 163363.2
                      2.1                  170016.
                      21.                  174944.
                     210.                  183568.
                     735.                  189728.
                    2100.                 195148.8
                    4200.                  199584.
                   10500.                  205744.
                    2.1E4                  211904.
                    4.2E4                  219296.
                   1.05E5                  231616.
            9999
92OR500BOX500BOR500AOX500A             4444.                                   0
92OR500COX500COR500AOX500A             4444.                                   0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 1 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0036A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                   .708335.415288.67
 2U1218AU1218B            .00275.13769   18.
  TRANSFORMER X0036A                  X0036B                                   0
 1BM500B      
 2U1218BU1218C
  TRANSFORMER X0036A                  X0036C                                   0
 1BM500C      
 2U1218CU1218A
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U1118 - GRUPO 1
51U1118AX0037A             .0002.06203269556
52U1118BX0037B            .00033 .1002061636
53U1118CX0037C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U1218 - GRUPO 1
51U1218AX0038A            .00014.04294596154
52U1218BX0038B            .00028.08589192308
53U1218CX0038C
C TRAFO DE 3 ENROL. EM XINGU--PA XI500 - 500/230/13.8 kV - (SAT ORX)
  TRANSFORMER             .930791230.7X0039A                                   0
     0.930793639      1230.74622
      2.64127587       1275.4711
      5.16992213      1338.06426
      21.6946557       1374.4506
      105.709236      1479.06132
            9999
 1XI500A                   2.419120.95 313.2
 2XI230A                   .0461 2.305132.79
 343971A43971B            .024371.2187  13.8
  TRANSFORMER X0039A                  X0039B                                   0
 1XI500B      
 2XI230B      
 343971B43971C
  TRANSFORMER X0039A                  X0039C                                   0
 1XI500C      
 2XI230C      
 343971C43971A
C LT J.TEIX-AM - LECHUG-AM - 230 kV - CIRC. 3 DE 29.1 km - CAPAC. DE 775 MVA
-1LE230AJT230A            3.411212.0723.0131  29.1 0 0                         0
-2LE230BJT230B            .03708.347215.0219  29.1 0 0                         0
-3LE230CJT230C                                                                 0
C LT TUCUR2-PA - XI-TC2CAP - 500 kV - CIRC. 2 DE 265 km - CAPAC. DE 2715 MVA
-1XC500ATU500A            .21863.914153.6403  265. 0 0                         0
-2XC500BTU500B            .01908.268876.0671  265. 0 0                         0
-3XC500CTU500C                                                                 0
C LT XI-JR2CAP - JR-XI2CAP - 500 kV - CIRC. 2 DE 244 km - CAPAC. DE 2715 MVA
-1JX500AXR500A            .21838.950933.9594  244. 0 0                         0
-2JX500BXR500B            .01906 .2686 6.599  244. 0 0                         0
-3JX500CXR500C                                                                 0
C LT JR-OX2CAP - OX-JR2CAP - 500 kV - CIRC. 2 DE 350 km - CAPAC. DE 2715 MVA
-1OJ500AJ2500A            .18993.892143.9157  350. 0 0                         0
-2OJ500BJ2500B            .01771.259866.5262  350. 0 0                         0
-3OJ500CJ2500C                                                                 0
C TRAFO DE 3 ENROL. EM LECHUG-AM LE230 - 230/138/13.8 kV - CIRC. 2   B.FIC = 849
  TRANSFORMER                         X0040A  1.E6                             0
            9999
 1LE230A                  .9217546.087 136.1
 2LE138A                   .0581 2.90779.674
 3LET13ALET13B            .053812.6906  13.8
  TRANSFORMER X0040A                  X0040B                                   0
 1LE230B      
 2LE138B      
 3LET13BLET13C
  TRANSFORMER X0040A                  X0040C                                   0
 1LE230C      
 2LE138C      
 3LET13CLET13A
C TRAFO DE 3 ENROL. EM J.TEIX-AM JT230 - 230/138/13.8 kV - CIR 2   B.FIC = 8488 
  TRANSFORMER                         X0041A                                   0
            9999
 1JT230A                  .7224736.123132.79
 2JT138A                  -.0207-1.03878.638
 3X0042AX0042B            .022011.1007  13.8
  TRANSFORMER X0041A                  X0041B                                   0
 1JT230B      
 2JT138B      
 3X0042BX0042C
  TRANSFORMER X0041A                  X0041C                                   0
 1JT230C      
 2JT138C      
 3X0042CX0042A
C TRAFO DE 3 ENROL. EM J.TEIX-AM JT230 - 230/138/13.8 kV - CIR 3   B.FIC = 8490 
  TRANSFORMER                         X0043A                                   0
            9999
 1JT230A                   .264538.193132.79
 2JT138A                  .16696 -1.6578.638
 3X0044AX0044B            .071412.1053  13.8
  TRANSFORMER X0043A                  X0043B                                   0
 1JT230B      
 2JT138B      
 3X0044BX0044C
  TRANSFORMER X0043A                  X0043C                                   0
 1JT230C      
 2JT138C      
 3X0044CX0044A
C TRAFO DE 3 ENROL. EM J.TEIX-AM JT230 - 230/138/13.8 kV - CIR 4   B.FIC = 8492 
  TRANSFORMER                         X0045A                                   0
            9999
 1JT230A                   .264538.193132.79
 2JT138A                  .16696 -1.6578.638
 3X0046AX0046B            .071412.1053  13.8
  TRANSFORMER X0045A                  X0045B                                   0
 1JT230B      
 2JT138B      
 3X0046BX0046C
  TRANSFORMER X0045A                  X0045C                                   0
 1JT230C      
 2JT138C      
 3X0046CX0046A
C TRAFO DE 3 ENROL. EM MANAUS-AM MA230 - 230/69/13.8 kV - CIRC. 2   B.FIC = 4404
  TRANSFORMER              1.E-6  498.X0047A                                   0
           1.E-6            498.
         16.8802        564.6324
         38.0204        586.2456
        953.1714       1026.2286
            9999
 1MA230A                    1.2261.008 136.1
 2MAA69A                   .0317 1.58939.837
 344050A44050C            .01762.88137  13.8
  TRANSFORMER X0047A                  X0047B                                   0
 1MA230B      
 2MAA69B      
 344050B44050A
  TRANSFORMER X0047A                  X0047C                                   0
 1MA230C      
 2MAA69C      
 344050C44050B
C TRAFO DE 3 ENROL. EM MANAUS-AM MA230 - 230/69/13.8 kV - CIRC. 3   B.FIC = 4405
  TRANSFORMER              1.E-6  498.X0048A                                   0
           1.E-6            498.
         16.8802        564.6324
         38.0204        586.2456
        953.1714       1026.2286
            9999
 1MA230A                   1.21260.603136.64
 2MAN69A                   .0268 1.34239.837
 344052A44052B            .01616.80825  13.8
  TRANSFORMER X0048A                  X0048B                                   0
 1MA230B      
 2MAN69B      
 344052B44052C
  TRANSFORMER X0048A                  X0048C                                   0
 1MA230C      
 2MAN69C      
 344052C44052A
C TRAFO DE 3 ENROL. EM MANAUS-AM MA230 - 230/69/13.8 kV - CIRC. 4   B.FIC = 4405
  TRANSFORMER              1.E-6  498.X0049A                                   0
           1.E-6            498.
         16.8802        564.6324
         38.0204        586.2456
        953.1714       1026.2286
            9999
 1MA230A                  .7640246.093136.64
 2MAN69A                  .09188  .25739.837
 344054A44054B            .00822 .8067  13.8
  TRANSFORMER X0049A                  X0049B                                   0
 1MA230B      
 2MAN69B      
 344054B44054C
  TRANSFORMER X0049A                  X0049C                                   0
 1MA230C      
 2MAN69C      
 344054C44054A
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0050                          600.                                         0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 15 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0051A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2UBM18AUBM18B            .00278.13919   18.
  TRANSFORMER X0051A                  X0051B                                   0
 1BM500B      
 2UBM18BUBM18C
  TRANSFORMER X0051A                  X0051C                                   0
 1BM500C      
 2UBM18CUBM18A
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0052                    600.                                         0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 16 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0053A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2UBO18AUBO18B            .00278.13919   18.
  TRANSFORMER X0053A                  X0053B                                   0
 1BM500B      
 2UBO18BUBO18C
  TRANSFORMER X0053A                  X0053C                                   0
 1BM500C      
 2UBO18CUBO18A
C C IMPED.NCIA DA GERAÇO EM U.BMONTE UBM18 - GRUPO 15
51UBM18AX0054A            .00023.07157444258
52UBM18BX0054B            .00036.10974791061
53UBM18CX0054C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE UBO18 - GRUPO 16
51UBO18AX0055A             .0002.06203269556
52UBO18BX0055B            .00033 .1002061636
53UBO18CX0055C
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0056                          600.                                         0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 17 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0057A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2UBN18AUBN18B            .00278.13919   18.
  TRANSFORMER X0057A                  X0057B                                   0
 1BM500B      
 2UBN18BUBN18C
  TRANSFORMER X0057A                  X0057C                                   0
 1BM500C      
 2UBN18CUBN18A
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0058                    600.                                         0
C TRAFO DE 2 ENROL. EM BMONTE-PA 500/18 kV  - CIRC. 18 - CAPAC. DE 9999 MVA
  TRANSFORMER             11.1041137.1X0059A                                   0
      11.1043296        1137.077
      35.4005296      1194.47231
      81.4968619      1247.53591
      149.418725      1294.10192
      239.790802      1329.83862
      364.666648      1352.58016
      2231.72546      1767.34254
      3706.68313      2182.10491
            9999
 1BM500A                  .7160335.801288.67
 2UBT18AUBT18B            .00278.13919   18.
  TRANSFORMER X0059A                  X0059B                                   0
 1BM500B      
 2UBT18BUBT18C
  TRANSFORMER X0059A                  X0059C                                   0
 1BM500C      
 2UBT18CUBT18A
C C IMPED.NCIA DA GERAÇO EM U.BMONTE UBN18 - GRUPO 17
51UBN18AX0060A            .00023.07157444258
52UBN18BX0060B            .00036.10974791061
53UBN18CX0060C
C C IMPED.NCIA DA GERAÇO EM U.BMONTE UBT18 - GRUPO 18
51UBT18AX0061A            .00023.07157444258
52UBT18BX0061B            .00036.10974791061
53UBT18CX0061C
C C REATOR CONECTADO ' BARRA DE JURUPA-PA500 JU500 - GRUPO 10 - UNIDADE 1 - 136 
  JU500A                  6.12741838.2                                         0
  JU500B                  6.12741838.2                                         0
  JU500C                  6.12741838.2                                         0
C C BANCO DE CAPACITORES CONECTADO ' BARRA DE MANAU2-AM069 MAA69 - GRUPO 10 - UN
  MAA69A                              4200.7                                   0
  MAA69B                              4200.7                                   0
  MAA69C                              4200.7                                   0
C C BANCO DE CAPACITORES CONECTADO ' BARRA DE LECHUG-AM230 LE230 - GRUPO 10 - UN
  LE230A                              1039.6                                   0
  LE230B                              1039.6                                   0
  LE230C                              1039.6                                   0
C C BANCO DE CAPACITORES CONECTADO ' BARRA DE LECHUG-AM230 LE230 - GRUPO 10 - UN
  LE230A                              1039.6                                   0
  LE230B                              1039.6                                   0
  LE230C                              1039.6                                   0
C C BANCO DE CAPACITORES CONECTADO ' BARRA DE LECHUG-AM230 LE230 - GRUPO 10 - UN
  LE230A                              1039.6                                   0
  LE230B                              1039.6                                   0
  LE230C                              1039.6                                   0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0062                    600.                                         0
C REATOR DE LINHA NA LT XI-TC1CAP500 XT500 - TUCUR2-PA500 TU500 - CIRC. 1 - 136 
  XT500AXX0062            6.12741838.2                                         0
  XT500BXX0062            6.12741838.2                                         0
  XT500CXX0062            6.12741838.2                                         0
C C REATOR CONECTADO ' BARRA DE JURUPA-PA500 JU500 - GRUPO 10 - UNIDADE 1 - 136 
  JU500A                  6.12741838.2                                         0
  JU500B                  6.12741838.2                                         0
  JU500C                  6.12741838.2                                         0
C C REATOR CONECTADO ' BARRA DE ORIXIM-PA500 OR500 - GRUPO 10 - UNIDADE 1 - 200 
  OR500A                  4.1666 1250.                                         0
  OR500B                  4.1666 1250.                                         0
  OR500C                  4.1666 1250.                                         0
C C REATOR CONECTADO ' BARRA DE SILVES-AM500 SI500 - GRUPO 10 - UNIDADE 1 - 200 
  SI500A                  4.1666 1250.                                         1
  SI500B                  4.1666 1250.                                         1
  SI500C                  4.1666 1250.                                         1
C C REATOR CONECTADO ' BARRA DE LECHUG-AM500 LE500 - GRUPO 10 - UNIDADE 1 - 200 
  LE500A                  4.1666 1250.                                         0
  LE500B                  4.1666 1250.                                         0
  LE500C                  4.1666 1250.                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0063                    600.                                         0
C REATOR DE LINHA NA LT XI-TC2CAP500 XC500 - TUCUR2-PA500 TU500 - CIRC. 2 - 136 
  XC500AXX0063            6.12741838.2                                         0
  XC500BXX0063            6.12741838.2                                         0
  XC500CXX0063            6.12741838.2                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0064                          600.                                         0
C REATOR DE LINHA NA LT XI-JR1CAP500 XJ500 - JR-XI1CAP500 JR500 - CIRC. 1 - 136 
  XJ500AXX0064            6.12741838.2                                         0
  XJ500BXX0064            6.12741838.2                                         0
  XJ500CXX0064            6.12741838.2                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0065                    600.                                         0
C REATOR DE LINHA NA LT XI-JR2CAP500 XR500 - JR-XI2CAP500 JX500 - CIRC. 2 - 136 
  JX500AXX0065            6.12741838.2                                         0
  JX500BXX0065            6.12741838.2                                         0
  JX500CXX0065            6.12741838.2                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0066                    600.                                         0
C REATOR DE LINHA NA LT JR-XI1CAP500 JR500 - XI-JR1CAP500 XJ500 - CIRC. 1 - 136 
  JR500AXX0066            6.12741838.2                                         0
  JR500BXX0066            6.12741838.2                                         0
  JR500CXX0066            6.12741838.2                                         0
C Filtro - Bipolo 1 - C1 - TIPO A
  XI501AX2229A                        863.31                                   0
  XI501BX2229B                        863.31                                   0
  XI501CX2229C                        863.31                                   0
C Filtro - Bipolo 1 - L1 - TIPO A
  X2229AX2230A                  2.6782                                         0
  X2229BX2230B                  2.6782                                         0
  X2229CX2230C                  2.6782                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2229A                   1200.                                               0
  X2229B                   1200.                                               0
  X2229C                   1200.                                               0
C Filtro - Bipolo 1 - R2 - TIPO A
  X2230AX2231A             1200.                                               0
  X2230BX2231B             1200.                                               0
  X2230CX2231C             1200.                                               0
C Filtro - Bipolo 1 - L2 - TIPO A
  X2230AX2231A                  11.801                                         0
  X2230BX2231B                  11.801                                         0
  X2230CX2231C                  11.801                                         0
C Filtro - Bipolo 1 - C2 - TIPO A
  X2230AX2231A                        8486.5                                   0
  X2230BX2231B                        8486.5                                   0
  X2230CX2231C                        8486.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO A
  X2231A                   2500.                                               0
  X2231B                   2500.                                               0
  X2231C                   2500.                                               0
C Filtro - Bipolo 1 - 3 - TIPO A
  X2231A                        6.3687                                         0
  X2231B                        6.3687                                         0
  X2231C                        6.3687                                         0
C Filtro - Bipolo 1 - C3 - TIPO A
  X2231A                              252.21                                   0
  X2231B                              252.21                                   0
  X2231C                              252.21                                   0
C Filtro - Bipolo 1 - C1 - TIPO A
  XI501AX2233A                        863.31                                   0
  XI501BX2233B                        863.31                                   0
  XI501CX2233C                        863.31                                   0
C Filtro - Bipolo 1 - L1 - TIPO A
  X2233AX2234A                  2.6782                                         0
  X2233BX2234B                  2.6782                                         0
  X2233CX2234C                  2.6782                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2233A                   1200.                                               0
  X2233B                   1200.                                               0
  X2233C                   1200.                                               0
C Filtro - Bipolo 1 - R2 - TIPO A
  X2234AX2235A             1200.                                               0
  X2234BX2235B             1200.                                               0
  X2234CX2235C             1200.                                               0
C Filtro - Bipolo 1 - L2 - TIPO A
  X2234AX2235A                  11.801                                         0
  X2234BX2235B                  11.801                                         0
  X2234CX2235C                  11.801                                         0
C Filtro - Bipolo 1 - C2 - TIPO A
  X2234AX2235A                        8486.5                                   0
  X2234BX2235B                        8486.5                                   0
  X2234CX2235C                        8486.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO A
  X2235A                   2500.                                               0
  X2235B                   2500.                                               0
  X2235C                   2500.                                               0
C Filtro - Bipolo 1 - 3 - TIPO A
  X2235A                        6.3687                                         0
  X2235B                        6.3687                                         0
  X2235C                        6.3687                                         0
C Filtro - Bipolo 1 - C3 - TIPO A
  X2235A                              252.21                                   0
  X2235B                              252.21                                   0
  X2235C                              252.21                                   0
C Filtro - Bipolo 1 - C1 - TIPO B
  XI501AX2237A                        717.41                                   0
  XI501BX2237B                        717.41                                   0
  XI501CX2237C                        717.41                                   0
C Filtro - Bipolo 1 - L1 - TIPO B
  X2237AX2238A                  3.0239                                         0
  X2237BX2238B                  3.0239                                         0
  X2237CX2238C                  3.0239                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2237A                   1500.                                               0
  X2237B                   1500.                                               0
  X2237C                   1500.                                               0
C Filtro - Bipolo 1 - R2 - TIPO B
  X2238AX2239A              500.                                               0
  X2238BX2239B              500.                                               0
  X2238CX2239C              500.                                               0
C Filtro - Bipolo 1 - L2 - TIPO B
  X2238AX2239A                  1.8141                                         0
  X2238BX2239B                  1.8141                                         0
  X2238CX2239C                  1.8141                                         0
C Filtro - Bipolo 1 - C2 - TIPO B
  X2238AX2239A                        1990.5                                   0
  X2238BX2239B                        1990.5                                   0
  X2238CX2239C                        1990.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO B
  X2239A                    400.                                               0
  X2239B                    400.                                               0
  X2239C                    400.                                               0
C Filtro - Bipolo 1 - 3 - TIPO B
  X2239A                        .47238                                         0
  X2239B                        .47238                                         0
  X2239C                        .47238                                         0
C Filtro - Bipolo 1 - C3 - TIPO B
  X2239A                              2148.1                                   0
  X2239B                              2148.1                                   0
  X2239C                              2148.1                                   0
C Filtro - Bipolo 1 - C1 - TIPO A
  XI501AX2241A                        863.31                                   0
  XI501BX2241B                        863.31                                   0
  XI501CX2241C                        863.31                                   0
C Filtro - Bipolo 1 - L1 - TIPO A
  X2241AX2242A                  2.6782                                         0
  X2241BX2242B                  2.6782                                         0
  X2241CX2242C                  2.6782                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2241A                   1200.                                               0
  X2241B                   1200.                                               0
  X2241C                   1200.                                               0
C Filtro - Bipolo 1 - R2 - TIPO A
  X2242AX2243A             1200.                                               0
  X2242BX2243B             1200.                                               0
  X2242CX2243C             1200.                                               0
C Filtro - Bipolo 1 - L2 - TIPO A
  X2242AX2243A                  11.801                                         0
  X2242BX2243B                  11.801                                         0
  X2242CX2243C                  11.801                                         0
C Filtro - Bipolo 1 - C2 - TIPO A
  X2242AX2243A                        8486.5                                   0
  X2242BX2243B                        8486.5                                   0
  X2242CX2243C                        8486.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO A
  X2243A                   2500.                                               0
  X2243B                   2500.                                               0
  X2243C                   2500.                                               0
C Filtro - Bipolo 1 - 3 - TIPO A
  X2243A                        6.3687                                         0
  X2243B                        6.3687                                         0
  X2243C                        6.3687                                         0
C Filtro - Bipolo 1 - C3 - TIPO A
  X2243A                              252.21                                   0
  X2243B                              252.21                                   0
  X2243C                              252.21                                   0
C Filtro - Bipolo 1 - C1 - TIPO B
  XI501AX2245A                        717.41                                   0
  XI501BX2245B                        717.41                                   0
  XI501CX2245C                        717.41                                   0
C Filtro - Bipolo 1 - L1 - TIPO B
  X2245AX2246A                  3.0239                                         0
  X2245BX2246B                  3.0239                                         0
  X2245CX2246C                  3.0239                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2245A                   1500.                                               0
  X2245B                   1500.                                               0
  X2245C                   1500.                                               0
C Filtro - Bipolo 1 - R2 - TIPO B
  X2246AX2247A              500.                                               0
  X2246BX2247B              500.                                               0
  X2246CX2247C              500.                                               0
C Filtro - Bipolo 1 - L2 - TIPO B
  X2246AX2247A                  1.8141                                         0
  X2246BX2247B                  1.8141                                         0
  X2246CX2247C                  1.8141                                         0
C Filtro - Bipolo 1 - C2 - TIPO B
  X2246AX2247A                        1990.5                                   0
  X2246BX2247B                        1990.5                                   0
  X2246CX2247C                        1990.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO B
  X2247A                    400.                                               0
  X2247B                    400.                                               0
  X2247C                    400.                                               0
C Filtro - Bipolo 1 - 3 - TIPO B
  X2247A                        .47238                                         0
  X2247B                        .47238                                         0
  X2247C                        .47238                                         0
C Filtro - Bipolo 1 - C3 - TIPO B
  X2247A                              2148.1                                   0
  X2247B                              2148.1                                   0
  X2247C                              2148.1                                   0
C Filtro - Bipolo 1 - C1 - TIPO A
  XI501AX2249A                        863.31                                   0
  XI501BX2249B                        863.31                                   0
  XI501CX2249C                        863.31                                   0
C Filtro - Bipolo 1 - L1 - TIPO A
  X2249AX2250A                  2.6782                                         0
  X2249BX2250B                  2.6782                                         0
  X2249CX2250C                  2.6782                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2249A                   1200.                                               0
  X2249B                   1200.                                               0
  X2249C                   1200.                                               0
C Filtro - Bipolo 1 - R2 - TIPO A
  X2250AX2251A             1200.                                               0
  X2250BX2251B             1200.                                               0
  X2250CX2251C             1200.                                               0
C Filtro - Bipolo 1 - L2 - TIPO A
  X2250AX2251A                  11.801                                         0
  X2250BX2251B                  11.801                                         0
  X2250CX2251C                  11.801                                         0
C Filtro - Bipolo 1 - C2 - TIPO A
  X2250AX2251A                        8486.5                                   0
  X2250BX2251B                        8486.5                                   0
  X2250CX2251C                        8486.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO A
  X2251A                   2500.                                               0
  X2251B                   2500.                                               0
  X2251C                   2500.                                               0
C Filtro - Bipolo 1 - 3 - TIPO A
  X2251A                        6.3687                                         0
  X2251B                        6.3687                                         0
  X2251C                        6.3687                                         0
C Filtro - Bipolo 1 - C3 - TIPO A
  X2251A                              252.21                                   0
  X2251B                              252.21                                   0
  X2251C                              252.21                                   0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0067                          600.                                         0
C REATOR DE LINHA NA LT JR-XI2CAP500 JX500 - XI-JR2CAP500 XR500 - CIRC. 2 - 136 
  XR500AXX0067            6.12741838.2                                         0
  XR500BXX0067            6.12741838.2                                         0
  XR500CXX0067            6.12741838.2                                         0
C REATOR DE LINHA NA LT JR-OX1CAP500 JO500 - OX-JR1CAP500 OX500 - CIRC. 1 - 200 
  OX500AXX0052            4.1666 1250.                                         0
  OX500BXX0052            4.1666 1250.                                         0
  OX500CXX0052            4.1666 1250.                                         0
C REATOR DE LINHA NA LT JR-OX2CAP500 J2500 - OX-JR2CAP500 OJ500 - CIRC. 2 - 200 
  JO500AXX0050            4.1666 1250.                                         0
  JO500BXX0050            4.1666 1250.                                         0
  JO500CXX0050            4.1666 1250.                                         0
C REATOR DE LINHA NA LT OX-JR1CAP500 OX500 - JR-OX1CAP500 JO500 - CIRC. 1 - 200 
  OJ500AXX0058            4.1666 1250.                                         0
  OJ500BXX0058            4.1666 1250.                                         0
  OJ500CXX0058            4.1666 1250.                                         0
C REATOR DE LINHA NA LT OX-JR2CAP500 OJ500 - JR-OX2CAP500 J2500 - CIRC. 2 - 200 
  J2500AXX0056            4.1666 1250.                                         0
  J2500BXX0056            4.1666 1250.                                         0
  J2500CXX0056            4.1666 1250.                                         0
C REATOR DE LINHA NA LT SV-OX1CAP500 SV500 - OX-SV1CAP500 OS500 - CIRC. 1 - 200 
  CSSI2ARLSI2N            4.1666 1250.                                         1
  CSSI2BRLSI2N            4.1666 1250.                                         1
  CSSI2CRLSI2N            4.1666 1250.                                         1
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  RLSI1N                          600.                                         1
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  RLSI2N                          600.                                         1
C PEXLIM P120 XH145
92      RLSI1N                         4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
  RLLS1AXX0126            7.57572272.7                                         0
  RLLS1BXX0126            7.57572272.7                                         0
  RLLS1CXX0126            7.57572272.7                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0126                          600.                                         0
C PEXLIM P120 XH145
92      XX0126                         4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
  RLLS2AXX0191            7.57572272.7                                         0
  RLLS2BXX0191            7.57572272.7                                         0
  RLLS2CXX0191            7.57572272.7                                         0
C CARGA NA BARRA ORIXIM-PA138 OR138 - P = 20.5 MW - Q = -9.4 MVAR
  OR138A                  767.58      2841.1                                   0
  OR138B                  767.58      2841.1                                   0
  OR138C                  767.58      2841.1                                   0
C CARGA NA BARRA SILVES-AM138 SI138 - P = 16.4 MW - Q = 2.3 MVAR
  SI138A                  1111.6 155.9                                         0
  SI138B                  1111.6 155.9                                         0
  SI138C                  1111.6 155.9                                         0
C Filtro - Bipolo 1 - C1 - TIPO B
  XI501AX2253A                        717.41                                   0
  XI501BX2253B                        717.41                                   0
  XI501CX2253C                        717.41                                   0
C Filtro - Bipolo 1 - L1 - TIPO B
  X2253AX2254A                  3.0239                                         0
  X2253BX2254B                  3.0239                                         0
  X2253CX2254C                  3.0239                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2253A                   1500.                                               0
  X2253B                   1500.                                               0
  X2253C                   1500.                                               0
C Filtro - Bipolo 1 - R2 - TIPO B
  X2254AX2255A              500.                                               0
  X2254BX2255B              500.                                               0
  X2254CX2255C              500.                                               0
C Filtro - Bipolo 1 - L2 - TIPO B
  X2254AX2255A                  1.8141                                         0
  X2254BX2255B                  1.8141                                         0
  X2254CX2255C                  1.8141                                         0
C Filtro - Bipolo 1 - C2 - TIPO B
  X2254AX2255A                        1990.5                                   0
  X2254BX2255B                        1990.5                                   0
  X2254CX2255C                        1990.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO B
  X2255A                    400.                                               0
  X2255B                    400.                                               0
  X2255C                    400.                                               0
C Filtro - Bipolo 1 - 3 - TIPO B
  X2255A                        .47238                                         0
  X2255B                        .47238                                         0
  X2255C                        .47238                                         0
C Filtro - Bipolo 1 - C3 - TIPO B
  X2255A                              2148.1                                   0
  X2255B                              2148.1                                   0
  X2255C                              2148.1                                   0
C Filtro - Bipolo 1 - C1 - TIPO B
  XI501AX2257A                        717.41                                   0
  XI501BX2257B                        717.41                                   0
  XI501CX2257C                        717.41                                   0
C Filtro - Bipolo 1 - L1 - TIPO B
  X2257AX2258A                  3.0239                                         0
  X2257BX2258B                  3.0239                                         0
  X2257CX2258C                  3.0239                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2257A                   1500.                                               0
  X2257B                   1500.                                               0
  X2257C                   1500.                                               0
C Filtro - Bipolo 1 - R2 - TIPO B
  X2258AX2259A              500.                                               0
  X2258BX2259B              500.                                               0
  X2258CX2259C              500.                                               0
C Filtro - Bipolo 1 - L2 - TIPO B
  X2258AX2259A                  1.8141                                         0
  X2258BX2259B                  1.8141                                         0
  X2258CX2259C                  1.8141                                         0
C Filtro - Bipolo 1 - C2 - TIPO B
  X2258AX2259A                        1990.5                                   0
  X2258BX2259B                        1990.5                                   0
  X2258CX2259C                        1990.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO B
  X2259A                    400.                                               0
  X2259B                    400.                                               0
  X2259C                    400.                                               0
C Filtro - Bipolo 1 - 3 - TIPO B
  X2259A                        .47238                                         0
  X2259B                        .47238                                         0
  X2259C                        .47238                                         0
C Filtro - Bipolo 1 - C3 - TIPO B
  X2259A                              2148.1                                   0
  X2259B                              2148.1                                   0
  X2259C                              2148.1                                   0
C Filtro - Bipolo 1 - C1 - TIPO B
  XI501AX2261A                        717.41                                   0
  XI501BX2261B                        717.41                                   0
  XI501CX2261C                        717.41                                   0
C Filtro - Bipolo 1 - L1 - TIPO B
  X2261AX2262A                  3.0239                                         0
  X2261BX2262B                  3.0239                                         0
  X2261CX2262C                  3.0239                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2261A                   1500.                                               0
  X2261B                   1500.                                               0
  X2261C                   1500.                                               0
C Filtro - Bipolo 1 - R2 - TIPO B
  X2262AX2263A              500.                                               0
  X2262BX2263B              500.                                               0
  X2262CX2263C              500.                                               0
C Filtro - Bipolo 1 - L2 - TIPO B
  X2262AX2263A                  1.8141                                         0
  X2262BX2263B                  1.8141                                         0
  X2262CX2263C                  1.8141                                         0
C Filtro - Bipolo 1 - C2 - TIPO B
  X2262AX2263A                        1990.5                                   0
  X2262BX2263B                        1990.5                                   0
  X2262CX2263C                        1990.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO B
  X2263A                    400.                                               0
  X2263B                    400.                                               0
  X2263C                    400.                                               0
C Filtro - Bipolo 1 - 3 - TIPO B
  X2263A                        .47238                                         0
  X2263B                        .47238                                         0
  X2263C                        .47238                                         0
C Filtro - Bipolo 1 - C3 - TIPO B
  X2263A                              2148.1                                   0
  X2263B                              2148.1                                   0
  X2263C                              2148.1                                   0
C Filtro - Bipolo 1 - C1 - TIPO B
  XI501AX2265A                        717.41                                   0
  XI501BX2265B                        717.41                                   0
  XI501CX2265C                        717.41                                   0
C Filtro - Bipolo 1 - L1 - TIPO B
  X2265AX2266A                  3.0239                                         0
  X2265BX2266B                  3.0239                                         0
  X2265CX2266C                  3.0239                                         0
C Filtro - Bipolo 1 - R1 - TIPO A
  X2265A                   1500.                                               0
  X2265B                   1500.                                               0
  X2265C                   1500.                                               0
C Filtro - Bipolo 1 - R2 - TIPO B
  X2266AX2267A              500.                                               0
  X2266BX2267B              500.                                               0
  X2266CX2267C              500.                                               0
C Filtro - Bipolo 1 - L2 - TIPO B
  X2266AX2267A                  1.8141                                         0
  X2266BX2267B                  1.8141                                         0
  X2266CX2267C                  1.8141                                         0
C Filtro - Bipolo 1 - C2 - TIPO B
  X2266AX2267A                        1990.5                                   0
  X2266BX2267B                        1990.5                                   0
  X2266CX2267C                        1990.5                                   0
C Filtro - Bipolo 1 - R3 - TIPO B
  X2267A                    400.                                               0
  X2267B                    400.                                               0
  X2267C                    400.                                               0
C Filtro - Bipolo 1 - 3 - TIPO B
  X2267A                        .47238                                         0
  X2267B                        .47238                                         0
  X2267C                        .47238                                         0
C Filtro - Bipolo 1 - C3 - TIPO B
  X2267A                              2148.1                                   0
  X2267B                              2148.1                                   0
  X2267C                              2148.1                                   0
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0068A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0149AXX0069             .1897 7.589193.82
  TRANSFORMER X0068A                  X0068B                                   0
 1XI501B      
 2X0149BXX0069
  TRANSFORMER X0068A                  X0068C                                   0
 1XI501C      
 2X0149CXX0069
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0070A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0148AX0148B              .456 22.77 335.7
  TRANSFORMER X0070A                  X0070B                                   0
 1XI501B      
 2X0148BX0148C
  TRANSFORMER X0070A                  X0070C                                   0
 1XI501C      
 2X0148CX0148A
  TR500CXX2269                          900.                                   0
  XX2269XX2270                          900.                                   0
  TR500CXX2269                          900.                                   0
  XX2269XX2270                          900.                                   0
  XX2270XX2271                   .1131                                         0
  XX2271                   1.E-6                                               0
  TR500BXX2272                          900.                                   0
  XX2272XX2273                          900.                                   0
  TR500BXX2272                          900.                                   0
  XX2272XX2273                          900.                                   0
  XX2273XX2274                   .1131                                         0
  XX2274                   1.E-6                                               0
  TR500AXX2275                          900.                                   0
  XX2275XX2276                          900.                                   0
  TR500AXX2275                          900.                                   0
  XX2275XX2276                          900.                                   0
  XX2276XX2277                   .1131                                         0
  XX2277                   1.E-6                                               0
  ES500CXX2279                        863.33                                   0
  XX2279XX2280                        863.33                                   0
  ES500CXX2279                        863.33                                   0
  XX2279XX2280                        863.33                                   0
  XX2280XX2281                    2.68                                         0
  XX2281XX2282                   4.812                                         0
  XX2282XX2283                     6.4                                         0
  XX2283                   1.E-6                                               0
  XX2280XX2283             1200.                                               0
  XX2281XX2282                        8486.6                                   0
  XX2282XX2283                        252.21                                   0
  XX2281XX2282             1200.                                               0
  XX2282XX2283             2500.                                               0
  ES500BXX2284                        863.33                                   0
  XX2284XX2285                        863.33                                   0
  ES500BXX2284                        863.33                                   0
  XX2284XX2285                        863.33                                   0
  XX2285XX2286                    2.68                                         0
  XX2286XX2287                   4.812                                         0
  XX2287XX2288                     6.4                                         0
  XX2288                   1.E-6                                               0
  XX2285XX2288             1200.                                               0
  XX2286XX2287                        8486.6                                   0
  XX2287XX2288                        252.21                                   0
  XX2286XX2287             1200.                                               0
  XX2287XX2288             2500.                                               0
  ES500AXX2289                        863.33                                   0
  XX2289XX2290                        863.33                                   0
  ES500AXX2289                        863.33                                   0
  XX2289XX2290                        863.33                                   0
  XX2290XX2291                    2.68                                         0
  XX2291XX2292                   4.812                                         0
  XX2292XX2293                     6.4                                         0
  XX2293                   1.E-6                                               0
  XX2290XX2293             1200.                                               0
  XX2291XX2292                        8486.6                                   0
  XX2292XX2293                        252.21                                   0
  XX2291XX2292             1200.                                               0
  XX2292XX2293             2500.                                               0
  ES500CXX2295                        863.33                                   0
  XX2295XX2296                        863.33                                   0
  ES500CXX2295                        863.33                                   0
  XX2295XX2296                        863.33                                   0
  XX2296XX2297                    2.68                                         0
  XX2297XX2298                   4.812                                         0
  XX2298XX2299                     6.4                                         0
  XX2299                   1.E-6                                               0
  XX2296XX2299             1200.                                               0
  XX2297XX2298                        8486.6                                   0
  XX2298XX2299                        252.21                                   0
  XX2297XX2298             1200.                                               0
  XX2298XX2299             2500.                                               0
  ES500BXX2300                        863.33                                   0
  XX2300XX2301                        863.33                                   0
  ES500BXX2300                        863.33                                   0
  XX2300XX2301                        863.33                                   0
  XX2301XX2302                    2.68                                         0
  XX2302XX2303                   4.812                                         0
  XX2303XX2304                     6.4                                         0
  XX2304                   1.E-6                                               0
  XX2301XX2304             1200.                                               0
  XX2302XX2303                        8486.6                                   0
  XX2303XX2304                        252.21                                   0
  XX2302XX2303             1200.                                               0
  XX2303XX2304             2500.                                               0
  ES500AXX2305                        863.33                                   0
  XX2305XX2306                        863.33                                   0
  ES500AXX2305                        863.33                                   0
  XX2305XX2306                        863.33                                   0
  XX2306XX2307                    2.68                                         0
  XX2307XX2308                   4.812                                         0
  XX2308XX2309                     6.4                                         0
  XX2309                   1.E-6                                               0
  XX2306XX2309             1200.                                               0
  XX2307XX2308                        8486.6                                   0
  XX2308XX2309                        252.21                                   0
  XX2307XX2308             1200.                                               0
  XX2308XX2309             2500.                                               0
  ES500CXX2311                        717.43                                   0
  XX2311XX2312                        717.43                                   0
  ES500CXX2311                        717.43                                   0
  XX2311XX2312                        717.43                                   0
  XX2312XX2313                    3.02                                         0
  XX2313XX2314                    1.81                                         0
  XX2314XX2315                     .47                                         0
  XX2315                   1.E-6                                               0
  XX2312XX2315             1500.                                               0
  XX2313XX2314                        1990.6                                   0
  XX2314XX2315                        2148.2                                   0
  XX2313XX2314              500.                                               0
  XX2314XX2315              400.                                               0
  ES500BXX2316                        717.43                                   0
  XX2316XX2317                        717.43                                   0
  ES500BXX2316                        717.43                                   0
  XX2316XX2317                        717.43                                   0
  XX2317XX2318                    3.02                                         0
  XX2318XX2319                    1.81                                         0
  XX2319XX2320                     .47                                         0
  XX2320                   1.E-6                                               0
  XX2317XX2320             1500.                                               0
  XX2318XX2319                        1990.6                                   0
  XX2319XX2320                        2148.2                                   0
  XX2318XX2319              500.                                               0
  XX2319XX2320              400.                                               0
  ES500AXX2321                        717.43                                   0
  XX2321XX2322                        717.43                                   0
  ES500AXX2321                        717.43                                   0
  XX2321XX2322                        717.43                                   0
  XX2322XX2323                    3.02                                         0
  XX2323XX2324                    1.81                                         0
  XX2324XX2325                     .47                                         0
  XX2325                   1.E-6                                               0
  XX2322XX2325             1500.                                               0
  XX2323XX2324                        1990.6                                   0
  XX2324XX2325                        2148.2                                   0
  XX2323XX2324              500.                                               0
  XX2324XX2325              400.                                               0
  ES500CXX2327                        1099.7                                   0
  ES500CXX2327                        1099.7                                   0
  XX2327XX2328                        1099.7                                   0
  XX2327XX2328                        1099.7                                   0
  XX2328XX2329                     .27                                         0
  ES500BXX2330                        1099.7                                   0
  ES500BXX2330                        1099.7                                   0
  XX2329                   1.E-6                                               0
  XX2330XX2331                        1099.7                                   0
  XX2330XX2331                        1099.7                                   0
  XX2331XX2332                     .27                                         0
  XX2332                   1.E-6                                               0
  ES500AXX2333                        1099.7                                   0
  ES500AXX2333                        1099.7                                   0
  XX2333XX2334                        1099.7                                   0
  XX2333XX2334                        1099.7                                   0
  XX2334XX2335                     .27                                         0
  XX2335                   1.E-6                                               0
  ES500CXX2337                        863.33                                   0
  XX2337XX2338                        863.33                                   0
  ES500CXX2337                        863.33                                   0
  XX2337XX2338                        863.33                                   0
  XX2338XX2339                    2.68                                         0
  XX2339XX2340                   4.812                                         0
  XX2340XX2341                     6.4                                         0
  XX2341                   1.E-6                                               0
  XX2338XX2341             1200.                                               0
  XX2339XX2340                        8486.6                                   0
  XX2340XX2341                        252.21                                   0
  XX2339XX2340             1200.                                               0
  XX2340XX2341             2500.                                               0
  ES500BXX2342                        863.33                                   0
  XX2342XX2343                        863.33                                   0
  ES500BXX2342                        863.33                                   0
  XX2342XX2343                        863.33                                   0
  XX2343XX2344                    2.68                                         0
  XX2344XX2345                   4.812                                         0
  XX2345XX2346                     6.4                                         0
  XX2346                   1.E-6                                               0
  XX2343XX2346             1200.                                               0
  XX2344XX2345                        8486.6                                   0
  XX2345XX2346                        252.21                                   0
  XX2344XX2345             1200.                                               0
  XX2345XX2346             2500.                                               0
  ES500AXX2347                        863.33                                   0
  XX2347XX2348                        863.33                                   0
  ES500AXX2347                        863.33                                   0
  XX2347XX2348                        863.33                                   0
  XX2348XX2349                    2.68                                         0
  XX2349XX2350                   4.812                                         0
  XX2350XX2351                     6.4                                         0
  XX2351                   1.E-6                                               0
  XX2348XX2351             1200.                                               0
  XX2349XX2350                        8486.6                                   0
  XX2350XX2351                        252.21                                   0
  XX2349XX2350             1200.                                               0
  XX2350XX2351             2500.                                               0
  ES500CXX2353                        863.33                                   0
  XX2353XX2354                        863.33                                   0
  ES500CXX2353                        863.33                                   0
  XX2353XX2354                        863.33                                   0
  XX2354XX2355                    2.68                                         0
  XX2355XX2356                   4.812                                         0
  XX2356XX2357                     6.4                                         0
  XX2357                   1.E-6                                               0
  XX2354XX2357             1200.                                               0
  XX2355XX2356                        8486.6                                   0
  XX2356XX2357                        252.21                                   0
  XX2355XX2356             1200.                                               0
  XX2356XX2357             2500.                                               0
  ES500BXX2358                        863.33                                   0
  XX2358XX2359                        863.33                                   0
  ES500BXX2358                        863.33                                   0
  XX2358XX2359                        863.33                                   0
  XX2359XX2360                    2.68                                         0
  XX2360XX2361                   4.812                                         0
  XX2361XX2362                     6.4                                         0
  XX2362                   1.E-6                                               0
  XX2359XX2362             1200.                                               0
  XX2360XX2361                        8486.6                                   0
  XX2361XX2362                        252.21                                   0
  XX2360XX2361             1200.                                               0
  XX2361XX2362             2500.                                               0
  ES500AXX2363                        863.33                                   0
  XX2363XX2364                        863.33                                   0
  ES500AXX2363                        863.33                                   0
  XX2363XX2364                        863.33                                   0
  XX2364XX2365                    2.68                                         0
  XX2365XX2366                   4.812                                         0
  XX2366XX2367                     6.4                                         0
  XX2367                   1.E-6                                               0
  XX2364XX2367             1200.                                               0
  XX2365XX2366                        8486.6                                   0
  XX2366XX2367                        252.21                                   0
  XX2365XX2366             1200.                                               0
  XX2366XX2367             2500.                                               0
  ES500CXX2369                        863.33                                   0
  XX2369XX2370                        863.33                                   0
  ES500CXX2369                        863.33                                   0
  XX2369XX2370                        863.33                                   0
  XX2370XX2371                    2.68                                         0
  XX2371XX2372                   4.812                                         0
  XX2372XX2373                     6.4                                         0
  XX2373                   1.E-6                                               0
  XX2370XX2373             1200.                                               0
  XX2371XX2372                        8486.6                                   0
  XX2372XX2373                        252.21                                   0
  XX2371XX2372             1200.                                               0
  XX2372XX2373             2500.                                               0
  ES500BXX2374                        863.33                                   0
  XX2374XX2375                        863.33                                   0
  ES500BXX2374                        863.33                                   0
  XX2374XX2375                        863.33                                   0
  XX2375XX2376                    2.68                                         0
  XX2376XX2377                   4.812                                         0
  XX2377XX2378                     6.4                                         0
  XX2378                   1.E-6                                               0
  XX2375XX2378             1200.                                               0
  XX2376XX2377                        8486.6                                   0
  XX2377XX2378                        252.21                                   0
  XX2376XX2377             1200.                                               0
  XX2377XX2378             2500.                                               0
  ES500AXX2379                        863.33                                   0
  XX2379XX2380                        863.33                                   0
  ES500AXX2379                        863.33                                   0
  XX2379XX2380                        863.33                                   0
  XX2380XX2381                    2.68                                         0
  XX2381XX2382                   4.812                                         0
  XX2382XX2383                     6.4                                         0
  XX2383                   1.E-6                                               0
  XX2380XX2383             1200.                                               0
  XX2381XX2382                        8486.6                                   0
  XX2382XX2383                        252.21                                   0
  XX2381XX2382             1200.                                               0
  XX2382XX2383             2500.                                               0
  ES500CXX2385                        1099.7                                   0
  ES500CXX2385                        1099.7                                   0
  XX2385XX2386                        1099.7                                   0
  XX2385XX2386                        1099.7                                   0
  XX2386XX2387                     .27                                         0
  ES500BXX2388                        1099.7                                   0
  ES500BXX2388                        1099.7                                   0
  XX2387                   1.E-6                                               0
  XX2388XX2389                        1099.7                                   0
  XX2388XX2389                        1099.7                                   0
  XX2389XX2390                     .27                                         0
  XX2390                   1.E-6                                               0
  ES500AXX2391                        1099.7                                   0
  ES500AXX2391                        1099.7                                   0
  XX2391XX2392                        1099.7                                   0
  XX2391XX2392                        1099.7                                   0
  XX2392XX2393                     .27                                         0
  XX2393                   1.E-6                                               0
  ES500CXX2395                        1099.7                                   0
  ES500CXX2395                        1099.7                                   0
  XX2395XX2396                        1099.7                                   0
  XX2395XX2396                        1099.7                                   0
  XX2396XX2397                     .27                                         0
  ES500BXX2398                        1099.7                                   0
  ES500BXX2398                        1099.7                                   0
  XX2397                   1.E-6                                               0
  XX2398XX2399                        1099.7                                   0
  XX2398XX2399                        1099.7                                   0
  XX2399XX2400                     .27                                         0
  XX2400                   1.E-6                                               0
  ES500AXX2401                        1099.7                                   0
  ES500AXX2401                        1099.7                                   0
  XX2401XX2402                        1099.7                                   0
  XX2401XX2402                        1099.7                                   0
  XX2402XX2403                     .27                                         0
  XX2403                   1.E-6                                               0
  ES500CXX2405                        1099.7                                   0
  ES500CXX2405                        1099.7                                   0
  XX2405XX2406                        1099.7                                   0
  XX2405XX2406                        1099.7                                   0
  XX2406XX2407                     .27                                         0
  ES500BXX2408                        1099.7                                   0
  ES500BXX2408                        1099.7                                   0
  XX2407                   1.E-6                                               0
  XX2408XX2409                        1099.7                                   0
  XX2408XX2409                        1099.7                                   0
  XX2409XX2410                     .27                                         0
  XX2410                   1.E-6                                               0
  ES500AXX2411                        1099.7                                   0
  ES500AXX2411                        1099.7                                   0
  XX2411XX2412                        1099.7                                   0
  XX2411XX2412                        1099.7                                   0
  XX2412XX2413                     .27                                         0
  XX2413                   1.E-6                                               0
  ES500CXX2415                        1099.7                                   0
  ES500CXX2415                        1099.7                                   0
  XX2415XX2416                        1099.7                                   0
  XX2415XX2416                        1099.7                                   0
  XX2416XX2417                     .27                                         0
  ES500BXX2418                        1099.7                                   0
  ES500BXX2418                        1099.7                                   0
  XX2417                   1.E-6                                               0
  XX2418XX2419                        1099.7                                   0
  XX2418XX2419                        1099.7                                   0
  XX2419XX2420                     .27                                         0
  XX2420                   1.E-6                                               0
  ES500AXX2421                        1099.7                                   0
  ES500AXX2421                        1099.7                                   0
  XX2421XX2422                        1099.7                                   0
  XX2421XX2422                        1099.7                                   0
  XX2422XX2423                     .27                                         0
  XX2423                   1.E-6                                               0
  ES500CXX2425                        1099.7                                   0
  ES500CXX2425                        1099.7                                   0
  XX2425XX2426                        1099.7                                   0
  XX2425XX2426                        1099.7                                   0
  XX2426XX2427                     .27                                         0
  ES500BXX2428                        1099.7                                   0
  ES500BXX2428                        1099.7                                   0
  XX2427                   1.E-6                                               0
  XX2428XX2429                        1099.7                                   0
  XX2428XX2429                        1099.7                                   0
  XX2429XX2430                     .27                                         0
  XX2430                   1.E-6                                               0
  ES500AXX2431                        1099.7                                   0
  ES500AXX2431                        1099.7                                   0
  XX2431XX2432                        1099.7                                   0
  XX2431XX2432                        1099.7                                   0
  XX2432XX2433                     .27                                         0
  XX2433                   1.E-6                                               0
  TR500CXX2435                          900.                                   0
  XX2435XX2436                          900.                                   0
  TR500CXX2435                          900.                                   0
  XX2435XX2436                          900.                                   0
  XX2436XX2437                   .1131                                         0
  XX2437                   1.E-6                                               0
  TR500BXX2438                          900.                                   0
  XX2438XX2439                          900.                                   0
  TR500BXX2438                          900.                                   0
  XX2438XX2439                          900.                                   0
  XX2439XX2440                   .1131                                         0
  XX2440                   1.E-6                                               0
  TR500AXX2441                          900.                                   0
  XX2441XX2442                          900.                                   0
  TR500AXX2441                          900.                                   0
  XX2441XX2442                          900.                                   0
  XX2442XX2443                   .1131                                         0
  XX2443                   1.E-6                                               0
  TR500CXX2445                          895.                                   0
  TR500CXX2445                          895.                                   0
  XX2445XX2446                          895.                                   0
  XX2445XX2446                          895.                                   0
  XX2446XX2447                    4.06                                         0
  XX2447XX2448                   2.597                                         0
  XX2448                   1.E-6                                               0
  XX2447XX2448                        1584.5                                   0
  XX2447XX2448              200.                                               0
  TR500BXX2449                          895.                                   0
  TR500BXX2449                          895.                                   0
  XX2449XX2450                          895.                                   0
  XX2449XX2450                          895.                                   0
  XX2450XX2451                    4.06                                         0
  XX2451XX2452                   2.597                                         0
  XX2452                   1.E-6                                               0
  XX2451XX2452                        1584.5                                   0
  XX2451XX2452              200.                                               0
  TR500AXX2453                          895.                                   0
  TR500AXX2453                          895.                                   0
  XX2453XX2454                          895.                                   0
  XX2453XX2454                          895.                                   0
  XX2454XX2455                    4.06                                         0
  XX2455XX2456                   2.597                                         0
  XX2456                   1.E-6                                               0
  XX2455XX2456                        1584.5                                   0
  XX2455XX2456              200.                                               0
  TR500CXX2458                        890.74                                   0
  XX2458XX2459                        890.74                                   0
  TR500CXX2458                        890.74                                   0
  XX2458XX2459                        890.74                                   0
  XX2459XX2460                    2.34                                         0
  XX2460XX2461                  2.8416                                         0
  XX2461XX2462                   5.635                                         0
  XX2462                   1.E-6                                               0
  XX2459XX2462              600.                                               0
  XX2460XX2461                        793.13                                   0
  XX2461XX2462                        18788.                                   0
  XX2460XX2461              1.E3                                               0
  XX2461XX2462              1.E3                                               0
  TR500BXX2463                        890.74                                   0
  XX2463XX2464                        890.74                                   0
  TR500BXX2463                        890.74                                   0
  XX2463XX2464                        890.74                                   0
  XX2464XX2465                    2.34                                         0
  XX2465XX2466                  2.8416                                         0
  XX2466XX2467                   5.635                                         0
  XX2467                   1.E-6                                               0
  XX2464XX2467              600.                                               0
  XX2465XX2466                        793.13                                   0
  XX2466XX2467                        18788.                                   0
  XX2465XX2466              1.E3                                               0
  XX2466XX2467              1.E3                                               0
  TR500AXX2468                        890.74                                   0
  XX2468XX2469                        890.74                                   0
  TR500AXX2468                        890.74                                   0
  XX2468XX2469                        890.74                                   0
  XX2469XX2470                    2.34                                         0
  XX2470XX2471                  2.8416                                         0
  XX2471XX2472                   5.635                                         0
  XX2472                   1.E-6                                               0
  XX2469XX2472              600.                                               0
  XX2470XX2471                        793.13                                   0
  XX2471XX2472                        18788.                                   0
  XX2470XX2471              1.E3                                               0
  XX2471XX2472              1.E3                                               0
  TR500CXX2474                          900.                                   0
  XX2474XX2475                          900.                                   0
  TR500CXX2474                          900.                                   0
  XX2474XX2475                          900.                                   0
  XX2475XX2476                   .1131                                         0
  XX2476                   1.E-6                                               0
  TR500BXX2477                          900.                                   0
  XX2477XX2478                          900.                                   0
  TR500BXX2477                          900.                                   0
  XX2477XX2478                          900.                                   0
  XX2478XX2479                   .1131                                         0
  XX2479                   1.E-6                                               0
  TR500AXX2480                          900.                                   0
  XX2480XX2481                          900.                                   0
  TR500AXX2480                          900.                                   0
  XX2480XX2481                          900.                                   0
  XX2481XX2482                   .1131                                         0
  XX2482                   1.E-6                                               0
  TR500CXX2484                          900.                                   0
  XX2484XX2485                          900.                                   0
  TR500CXX2484                          900.                                   0
  XX2484XX2485                          900.                                   0
  XX2485XX2486                   .1131                                         0
  XX2486                   1.E-6                                               0
  TR500BXX2487                          900.                                   0
  XX2487XX2488                          900.                                   0
  TR500BXX2487                          900.                                   0
  XX2487XX2488                          900.                                   0
  XX2488XX2489                   .1131                                         0
  XX2489                   1.E-6                                               0
  TR500AXX2490                          900.                                   0
  XX2490XX2491                          900.                                   0
  TR500AXX2490                          900.                                   0
  XX2490XX2491                          900.                                   0
  XX2491XX2492                   .1131                                         0
  XX2492                   1.E-6                                               0
  TR500CXX2494                          900.                                   0
  XX2494XX2495                          900.                                   0
  TR500CXX2494                          900.                                   0
  XX2494XX2495                          900.                                   0
  XX2495XX2496                   .1131                                         0
  XX2496                   1.E-6                                               0
  TR500BXX2497                          900.                                   0
  XX2497XX2498                          900.                                   0
  TR500BXX2497                          900.                                   0
  XX2497XX2498                          900.                                   0
  XX2498XX2499                   .1131                                         0
  XX2499                   1.E-6                                               0
  TR500AXX2500                          900.                                   0
  XX2500XX2501                          900.                                   0
  TR500AXX2500                          900.                                   0
  XX2500XX2501                          900.                                   0
  XX2501XX2502                   .1131                                         0
  XX2502                   1.E-6                                               0
  TR500CXX2504                          900.                                   0
  XX2504XX2505                          900.                                   0
  TR500CXX2504                          900.                                   0
  XX2504XX2505                          900.                                   0
  XX2505XX2506                   .1131                                         0
  XX2506                   1.E-6                                               0
  TR500BXX2507                          900.                                   0
  XX2507XX2508                          900.                                   0
  TR500BXX2507                          900.                                   0
  XX2507XX2508                          900.                                   0
  XX2508XX2509                   .1131                                         0
  XX2509                   1.E-6                                               0
  TR500AXX2510                          900.                                   0
  XX2510XX2511                          900.                                   0
  TR500AXX2510                          900.                                   0
  XX2510XX2511                          900.                                   0
  XX2511XX2512                   .1131                                         0
  XX2512                   1.E-6                                               0
  TR500CXX2514                          895.                                   0
  TR500CXX2514                          895.                                   0
  XX2514XX2515                          895.                                   0
  XX2514XX2515                          895.                                   0
  XX2515XX2516                    4.06                                         0
  XX2516XX2517                   2.597                                         0
  XX2517                   1.E-6                                               0
  XX2516XX2517                        1584.5                                   0
  XX2516XX2517              200.                                               0
  TR500BXX2518                          895.                                   0
  TR500BXX2518                          895.                                   0
  XX2518XX2519                          895.                                   0
  XX2518XX2519                          895.                                   0
  XX2519XX2520                    4.06                                         0
  XX2520XX2521                   2.597                                         0
  XX2521                   1.E-6                                               0
  XX2520XX2521                        1584.5                                   0
  XX2520XX2521              200.                                               0
  TR500AXX2522                          895.                                   0
  TR500AXX2522                          895.                                   0
  XX2522XX2523                          895.                                   0
  XX2522XX2523                          895.                                   0
  XX2523XX2524                    4.06                                         0
  XX2524XX2525                   2.597                                         0
  XX2525                   1.E-6                                               0
  XX2524XX2525                        1584.5                                   0
  XX2524XX2525              200.                                               0
  TR500CXX2527                          895.                                   0
  TR500CXX2527                          895.                                   0
  XX2527XX2528                          895.                                   0
  XX2527XX2528                          895.                                   0
  XX2528XX2529                    4.06                                         0
  XX2529XX2530                   2.597                                         0
  XX2530                   1.E-6                                               0
  XX2529XX2530                        1584.5                                   0
  XX2529XX2530              200.                                               0
  TR500BXX2531                          895.                                   0
  TR500BXX2531                          895.                                   0
  XX2531XX2532                          895.                                   0
  XX2531XX2532                          895.                                   0
  XX2532XX2533                    4.06                                         0
  XX2533XX2534                   2.597                                         0
  XX2534                   1.E-6                                               0
  XX2533XX2534                        1584.5                                   0
  XX2533XX2534              200.                                               0
  TR500AXX2535                          895.                                   0
  TR500AXX2535                          895.                                   0
  XX2535XX2536                          895.                                   0
  XX2535XX2536                          895.                                   0
  XX2536XX2537                    4.06                                         0
  XX2537XX2538                   2.597                                         0
  XX2538                   1.E-6                                               0
  XX2537XX2538                        1584.5                                   0
  XX2537XX2538              200.                                               0
  TR500CXX2540                        890.74                                   0
  XX2540XX2541                        890.74                                   0
  TR500CXX2540                        890.74                                   0
  XX2540XX2541                        890.74                                   0
  XX2541XX2542                    2.34                                         0
  XX2542XX2543                  2.8416                                         0
  XX2543XX2544                   5.635                                         0
  XX2544                   1.E-6                                               0
  XX2541XX2544              600.                                               0
  XX2542XX2543                        793.13                                   0
  XX2543XX2544                        18788.                                   0
  XX2542XX2543              1.E3                                               0
  XX2543XX2544              1.E3                                               0
  TR500BXX2545                        890.74                                   0
  XX2545XX2546                        890.74                                   0
  TR500BXX2545                        890.74                                   0
  XX2545XX2546                        890.74                                   0
  XX2546XX2547                    2.34                                         0
  XX2547XX2548                  2.8416                                         0
  XX2548XX2549                   5.635                                         0
  XX2549                   1.E-6                                               0
  XX2546XX2549              600.                                               0
  XX2547XX2548                        793.13                                   0
  XX2548XX2549                        18788.                                   0
  XX2547XX2548              1.E3                                               0
  XX2548XX2549              1.E3                                               0
  TR500AXX2550                        890.74                                   0
  XX2550XX2551                        890.74                                   0
  TR500AXX2550                        890.74                                   0
  XX2550XX2551                        890.74                                   0
  XX2551XX2552                    2.34                                         0
  XX2552XX2553                  2.8416                                         0
  XX2553XX2554                   5.635                                         0
  XX2554                   1.E-6                                               0
  XX2551XX2554              600.                                               0
  XX2552XX2553                        793.13                                   0
  XX2553XX2554                        18788.                                   0
  XX2552XX2553              1.E3                                               0
  XX2553XX2554              1.E3                                               0
  TR500CXX2556                        890.74                                   0
  XX2556XX2557                        890.74                                   0
  TR500CXX2556                        890.74                                   0
  XX2556XX2557                        890.74                                   0
  XX2557XX2558                    2.34                                         0
  XX2558XX2559                  2.8416                                         0
  XX2559XX2560                   5.635                                         0
  XX2560                   1.E-6                                               0
  XX2557XX2560              600.                                               0
  XX2558XX2559                        793.13                                   0
  XX2559XX2560                        18788.                                   0
  XX2558XX2559              1.E3                                               0
  XX2559XX2560              1.E3                                               0
  TR500BXX2561                        890.74                                   0
  XX2561XX2562                        890.74                                   0
  TR500BXX2561                        890.74                                   0
  XX2561XX2562                        890.74                                   0
  XX2562XX2563                    2.34                                         0
  XX2563XX2564                  2.8416                                         0
  XX2564XX2565                   5.635                                         0
  XX2565                   1.E-6                                               0
  XX2562XX2565              600.                                               0
  XX2563XX2564                        793.13                                   0
  XX2564XX2565                        18788.                                   0
  XX2563XX2564              1.E3                                               0
  XX2564XX2565              1.E3                                               0
  TR500AXX2566                        890.74                                   0
  XX2566XX2567                        890.74                                   0
  TR500AXX2566                        890.74                                   0
  XX2566XX2567                        890.74                                   0
  XX2567XX2568                    2.34                                         0
  XX2568XX2569                  2.8416                                         0
  XX2569XX2570                   5.635                                         0
  XX2570                   1.E-6                                               0
  XX2567XX2570              600.                                               0
  XX2568XX2569                        793.13                                   0
  XX2569XX2570                        18788.                                   0
  XX2568XX2569              1.E3                                               0
  XX2569XX2570              1.E3                                               0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - TUCUR2-PA - 500 kV - CIRCUITO 1 - CAPAC
  XI500AXT500A                        20294.                                   0
  XI500BXT500B                        20294.                                   0
  XI500CXT500C                        20294.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 1 - CAPAC
  XJ500AXI500A                        43907.                                   0
  XJ500BXI500B                        43907.                                   0
  XJ500CXI500C                        43907.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 1 - CAPAC
  JU500AJR500A                        43956.                                   0
  JU500BJR500B                        43956.                                   0
  JU500CJR500C                        43956.                                   0
  JUR13A                    1.E8                                               0
  JUR13B                    1.E8                                               0
  JUR13C                    1.E8                                               0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 1 - CAPAC
  JO500AJU500A                        31421.                                   0
  JO500BJU500B                        31421.                                   0
  JO500CJU500C                        31421.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 1 - CAPAC
  OR500AOX500A                        31421.                                   0
  OR500BOX500B                        31421.                                   0
  OR500COX500C                        31421.                                   0
  LE113A                    1.E8                                               0
  LE113B                    1.E8                                               0
  LE113C                    1.E8                                               0
  44073A                    1.E8                                               0
  44073B                    1.E8                                               0
  44073C                    1.E8                                               0
  ORM13A                    1.E8                                               0
  ORM13B                    1.E8                                               0
  ORM13C                    1.E8                                               0
  SIL13A                    1.E8                                               0
  SIL13B                    1.E8                                               0
  SIL13C                    1.E8                                               0
  LE213A                    1.E8                                               0
  LE213B                    1.E8                                               0
  LE213C                    1.E8                                               0
  LEA13A                    1.E8                                               0
  LEA13B                    1.E8                                               0
  LEA13C                    1.E8                                               0
  LEC13A                    1.E8                                               0
  LEC13B                    1.E8                                               0
  LEC13C                    1.E8                                               0
  LET13A                    1.E8                                               0
  LET13B                    1.E8                                               0
  LET13C                    1.E8                                               0
  LE313A                    1.E8                                               0
  LE313B                    1.E8                                               0
  LE313C                    1.E8                                               0
  X0009A                    1.E8                                               0
  X0009B                    1.E8                                               0
  X0009C                    1.E8                                               0
  X0042A                    1.E8                                               0
  X0042B                    1.E8                                               0
  X0042C                    1.E8                                               0
  X0044A                    1.E8                                               0
  X0044B                    1.E8                                               0
  X0044C                    1.E8                                               0
  X0046A                    1.E8                                               0
  X0046B                    1.E8                                               0
  X0046C                    1.E8                                               0
  44048A                    1.E8                                               0
  44048B                    1.E8                                               0
  44048C                    1.E8                                               0
  44050A                    1.E8                                               0
  44050B                    1.E8                                               0
  44050C                    1.E8                                               0
  44052A                    1.E8                                               0
  44052B                    1.E8                                               0
  44052C                    1.E8                                               0
  44054A                    1.E8                                               0
  44054B                    1.E8                                               0
  44054C                    1.E8                                               0
  43971A                    1.E8                                               0
  43971B                    1.E8                                               0
  43971C                    1.E8                                               0
C LT MANAUS-AM - LECHUG-AM - 230 kV - CIRC. 1 DE 19.7 km - CAPAC. DE 478 MVA
-1LE230AMA230A            .314181.25132.8038  19.7 0 0                         0
-2LE230BMA230B            .05371.357144.6731  19.7 0 0                         0
-3LE230CMA230C                                                                 0
C C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - TUCUR2-PA - 500 kV - CIRCUITO 2 - CAP
  XI500AXC500A                        20294.                                   0
  XI500BXC500B                        20294.                                   0
  XI500CXC500C                        20294.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 2 - CAPAC
  JU500AJX500A                        43956.                                   0
  JU500BJX500B                        43956.                                   0
  JU500CJX500C                        43956.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 2 - CAPAC
  XR500AXI500A                        43907.                                   0
  XR500BXI500B                        43907.                                   0
  XR500CXI500C                        43907.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 2 - CAPAC
  OR500AOJ500A                        31421.                                   0
  OR500BOJ500B                        31421.                                   0
  OR500COJ500C                        31421.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 2 - CAPAC
  J2500AJU500A                        31421.                                   0
  J2500BJU500B                        31421.                                   0
  J2500CJU500C                        31421.                                   0
C TRAFO DE 3 ENROL. EM LECHUG-AM LE230 - 230/138/13.8 kV - CIRC. 3   B.FIC = 849
  TRANSFORMER                         X0071A  1.E6                             0
            9999
 1LE230A                  .9135745.678 136.1
 2LE138A                   .0545 2.72879.674
 3LE313ALE313B            .053952.6976  13.8
  TRANSFORMER X0071A                  X0071B                                   0
 1LE230B      
 2LE138B      
 3LE313BLE313C
  TRANSFORMER X0071A                  X0071C                                   0
 1LE230C      
 2LE138C      
 3LE313CLE313A
C TRAFO DE 3 ENROL. EM JURUPA-PA JU500 - 500/230/13.8 kV - CIRC. 2   B.FIC = 825
  TRANSFORMER             .808321181.5X0072A                                   0
     0.808320792      1181.47306
      2.21711622      1224.35695
      4.44675561      1284.56768
      20.7404665      1308.82524
      110.481379      1355.60767
            9999
 1JU500A                  1.721886.092317.53
 2JU230A                   .0352 1.761143.28
 344073A44073B            .01688.84412  13.8
  TRANSFORMER X0072A                  X0072B                                   0
 1JU500B      
 2JU230B      
 344073B44073C
  TRANSFORMER X0072A                  X0072C                                   0
 1JU500C      
 2JU230C      
 344073C44073A
        XX0073              1.E6                                               0
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0074A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0153AXX0075             .1897 7.589193.82
  TRANSFORMER X0074A                  X0074B                                   0
 1XI501B      
 2X0153BXX0075
  TRANSFORMER X0074A                  X0074C                                   0
 1XI501C      
 2X0153CXX0075
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0076A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0150AX0150B              .456 22.77 335.7
  TRANSFORMER X0076A                  X0076B                                   0
 1XI501B      
 2X0150BX0150C
  TRANSFORMER X0076A                  X0076C                                   0
 1XI501C      
 2X0150CX0150A
        XX0077              1.E6                                               0
  XX0075                    1.E8                                               0
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .72305701.73X0078A                                   0
     0.723050517      701.726794
     0.955257322       818.68126
      1.11712322      935.635725
      1.24908396      1052.59019
      3.45244345      1169.54466
      8.38862009      1228.02189
      13.2123897      1250.76304
      16.5243805      1262.67506
      24.7865733      1286.49912
      33.1401262      1290.83077
       745.89155      1320.06939
            9999
 1ES500A                    1.03  51.5266.68
 2X0155AX0155B            1.341967.096 329.5
  TRANSFORMER X0078A                  X0078B                                   0
 1ES500B      
 2X0155BX0155C
  TRANSFORMER X0078A                  X0078C                                   0
 1ES500C      
 2X0155CX0155A
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .43764704.98X0079A                                   0
     0.437635839      704.975529
     0.640133475      823.012906
     0.804796176      941.050284
      1.38281478      1058.00475
      2.44888609      1117.56489
      4.68551728      1176.04213
      12.5526039      1234.51936
      18.6167478      1258.34342
      22.5254424      1270.25545
      49.1514196      1289.74786
      660.270109      1336.31306
            9999
 1ES500A                    1.03  51.5266.68
 2X0154AXX0077             .447322.366190.24
  TRANSFORMER X0079A                  X0079B                                   0
 1ES500B      
 2X0154BXX0077
  TRANSFORMER X0079A                  X0079C                                   0
 1ES500C      
 2X0154CXX0077
  XX0069                    1.E8                                               0
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .72305701.73X0080A                                   0
     0.723050517      701.726794
     0.955257322       818.68126
      1.11712322      935.635725
      1.24908396      1052.59019
      3.45244345      1169.54466
      8.38862009      1228.02189
      13.2123897      1250.76304
      16.5243805      1262.67506
      24.7865733      1286.49912
      33.1401262      1290.83077
       745.89155      1320.06939
            9999
 1ES500A                    1.03  51.5266.68
 2X0152AX0152B            1.341967.096 329.5
  TRANSFORMER X0080A                  X0080B                                   0
 1ES500B      
 2X0152BX0152C
  TRANSFORMER X0080A                  X0080C                                   0
 1ES500C      
 2X0152CX0152A
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .43764704.98X0081A                                   0
     0.437635839      704.975529
     0.640133475      823.012906
     0.804796176      941.050284
      1.38281478      1058.00475
      2.44888609      1117.56489
      4.68551728      1176.04213
      12.5526039      1234.51936
      18.6167478      1258.34342
      22.5254424      1270.25545
      49.1514196      1289.74786
      660.270109      1336.31306
            9999
 1ES500A                    1.03  51.5266.68
 2X0151AXX0073             .447322.366190.24
  TRANSFORMER X0081A                  X0081B                                   0
 1ES500B      
 2X0151BXX0073
  TRANSFORMER X0081A                  X0081C                                   0
 1ES500C      
 2X0151CXX0073
  XX0139XX0141              13.9                                               0
  XX0133XX0135              13.9                                               0
  XI501AX0142A              .001                                               0
  XI501BX0142B              .001                                               0
  XI501CX0142C              .001                                               0
  XI501AX0136A              .001                                               0
  XI501BX0136B              .001                                               0
  XI501CX0136C              .001                                               0
  X0156AES500A              .001                                               0
  X0156BES500B              .001                                               0
  X0156CES500C              .001                                               0
  X0157AES500A              .001                                               0
  X0157BES500B              .001                                               0
  X0157CES500C              .001                                               0
  XX0147XX0131                   113.1                                         0
  XX0134XX0137                   113.1                                         0
  XX0145XX0130                   113.1                                         0
  XX0140XX0143                   113.1                                         0
  XX0146                    .001                                               0
  XX0144                    .001                                               0
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0090A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0160AXX0091             .380919.046190.47
  TRANSFORMER X0090A                  X0090B                                   0
 1TR500B      
 2X0160BXX0091
  TRANSFORMER X0090A                  X0090C                                   0
 1TR500C      
 2X0160CXX0091
        XX0091              1.E6                                               0
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0092A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0161AX0161B            1.142857.138 329.9
  TRANSFORMER X0092A                  X0092B                                   0
 1TR500B      
 2X0161BX0161C
  TRANSFORMER X0092A                  X0092C                                   0
 1TR500C      
 2X0161CX0161A
  XX0093                    1.E8                                               0
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0094A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0163AX0163B              .456 22.77 335.7
  TRANSFORMER X0094A                  X0094B                                   0
 1XI501B      
 2X0163BX0163C
  TRANSFORMER X0094A                  X0094C                                   0
 1XI501C      
 2X0163CX0163A
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0095A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0162AXX0093             .1897 7.589193.82
  TRANSFORMER X0095A                  X0095B                                   0
 1XI501B      
 2X0162BXX0093
  TRANSFORMER X0095A                  X0095C                                   0
 1XI501C      
 2X0162CXX0093
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0096A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0164AXX0097             .380919.046190.47
  TRANSFORMER X0096A                  X0096B                                   0
 1TR500B      
 2X0164BXX0097
  TRANSFORMER X0096A                  X0096C                                   0
 1TR500C      
 2X0164CXX0097
        XX0097              1.E6                                               0
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0098A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0165AX0165B            1.142857.138 329.9
  TRANSFORMER X0098A                  X0098B                                   0
 1TR500B      
 2X0165BX0165C
  TRANSFORMER X0098A                  X0098C                                   0
 1TR500C      
 2X0165CX0165A
  XX0099                    1.E8                                               0
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0100A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0159AX0159B              .456 22.77 335.7
  TRANSFORMER X0100A                  X0100B                                   0
 1XI501B      
 2X0159BX0159C
  TRANSFORMER X0100A                  X0100C                                   0
 1XI501C      
 2X0159CX0159A
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0101A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0158AXX0099             .1897 7.589193.82
  TRANSFORMER X0101A                  X0101B                                   0
 1XI501B      
 2X0158BXX0099
  TRANSFORMER X0101A                  X0101C                                   0
 1XI501C      
 2X0158CXX0099
  XX0178XX0180             16.81                                               0
  XX0173XX0175             16.81                                               0
  XI501AX0166A              .001                                               0
  XI501BX0166B              .001                                               0
  XI501CX0166C              .001                                               0
  XI501AX0167A              .001                                               0
  XI501BX0167B              .001                                               0
  XI501CX0167C              .001                                               0
  X0168ATR500A              .001                                               0
  X0168BTR500B              .001                                               0
  X0168CTR500C              .001                                               0
  X0169ATR500A              .001                                               0
  X0169BTR500B              .001                                               0
  X0169CTR500C              .001                                               0
  XX0185XX0171                   113.1                                         0
  XX0174XX0176                   113.1                                         0
  XX0183XX0170                   113.1                                         0
  XX0179XX0181                   113.1                                         0
  XX0184                    .001                                               0
  XX0182                    .001                                               0
C CARGA NA BARRA P.FIGU-AM013 PFI13 - P = 6.3 MW - Q = 0.9 MVAR
  PFI13A                   31.554.5071                                         0
  PFI13B                   31.554.5071                                         0
  PFI13C                   31.554.5071                                         0
C CARGA NA BARRA BALBEQUHE002 BAL13 - P = 4.1 MW - Q = 1.3 MVAR
  BAL13A                  41.61613.195                                         0
  BAL13B                  41.61613.195                                         0
  BAL13C                  41.61613.195                                         0
C PEXLIM P120 XH145
92      RLSI2N                         4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C CARGA FICTICIA NA BARRA J.TEIX-AM138 JT138 - P = 166.088672745 MW - Q = 32.269
  JT138A                  108.5121.082                                         0
  JT138B                  108.5121.082                                         0
  JT138C                  108.5121.082                                         0
C ATR 01 DE LECHUGA 500Y/230Y/13.8D KV-600 MVA (CURV SAT- J=1.21PU/XAC=70.4%)
  TRANSFORMER             1.95961191.3X0110A                                   0
      1.95956556      1191.32769
      5.67658879      1234.64476
      10.6734733      1295.28865
      47.5983637       1325.7189
      236.971399      1403.25645
            9999
 1LE500A                      .8   40.317.55
 2LE230A                   .02821.4103  141.
 3LE113ALE113B             .02621.3102  13.8
  TRANSFORMER X0110A                  X0110B                                   0
 1LE500B      
 2LE230B      
 3LE113BLE113C
  TRANSFORMER X0110A                  X0110C                                   0
 1LE500C      
 2LE230C      
 3LE113CLE113A
C ATR 02 DE LECHUGA 500Y/230Y/13.8D KV-600 MVA (CURV SAT- J=1.21PU/XAC=70.4%)
  TRANSFORMER             1.95961191.3X0111A                                   0
      1.95956556      1191.32769
      5.67658879      1234.64476
      10.6734733      1295.28865
      47.5983637       1325.7189
      236.971399      1403.25645
            9999
 1LE500A                      .8   40.317.55
 2LE230A                   .02821.4103  141.
 3LE213ALE213B             .02621.3102  13.8
  TRANSFORMER X0111A                  X0111B                                   0
 1LE500B      
 2LE230B      
 3LE213BLE213C
  TRANSFORMER X0111A                  X0111C                                   0
 1LE500C      
 2LE230C      
 3LE213CLE213A
C ATR 03 DE LECHUGA 500Y/230Y/13.8D KV-600 MVA (CURV SAT- J=1.21PU/XAC=70.4%)
  TRANSFORMER             1.95961191.3X0112A                                   0
      1.95956556      1191.32769
      5.67658879      1234.64476
      10.6734733      1295.28865
      47.5983637       1325.7189
      236.971399      1403.25645
            9999
 1LE500A                      .8   40.317.55
 2LE230A                   .02821.4103  141.
 3LEA13ALEA13B             .02621.3102  13.8
  TRANSFORMER X0112A                  X0112B                                   0
 1LE500B      
 2LE230B      
 3LEA13BLEA13C
  TRANSFORMER X0112A                  X0112C                                   0
 1LE500C      
 2LE230C      
 3LEA13CLEA13A
  X2573A                               94.25                                   0
  X2573B                               94.25                                   0
  X2573C                               94.25                                   0
$VINTAGE, 1,
 1X2573AX2573B             6962.5722652544
 2X2573BX2573C             0.0
                           6962.5722652544
 3X2573CX2573A             0.0
                           0.0
                           6962.5722652544
  USE AR
 1X2830A                   3.0161822510153 .81000000227385
 2X2573AX2573B             -43.53484092482             0.0
                            628.3714654194         .003888
 3X2830B                               0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 4X2573BX2573C                         0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
 5X2830C                               0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 6X2573CX2573A                         0.0             0.0
                           -.8068028117E-4             0.0
                                       0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
$VINTAGE, -1,
  USE OLD
92X2572A                               4444.                                   0
                                               -1.                         
                    0.003                 584383.8
                     100.                  748440.
                     200.                  764148.
                     300.                  773388.
                     500.                  785400.
                     1.E3                  806652.
                     2.E3                  829752.
                     3.E3                  845460.
                     5.E3                  871332.
            9999
92X2572B      X2572A                   4444.                                   0
92X2572C      X2572A                   4444.                                   0
  XX2926XX2927            .00948                                               0
  X2588BXX2926                  3.7925                                         0
  XX2925X2588B            .00948                                               0
  XX2923XX2925                  3.7925                                         0
  XX2929XX2932            .00948                                               0
  X2588CXX2929                  3.7925                                         0
  XX2928X2588C            .00948                                               0
  XX2924XX2928                  3.7925                                         0
  XX2941XX2927             .0035                                               0
C TCRRsn / TCRCsn
  XX2924XX2927              720.      62.846                                   0
  XX2944XX2932             .0035                                               0
C TCRRsn / TCRCsn
  XX2930XX2932              720.      62.846                                   0
  XX2947XX2930             .0035                                               0
C TCRRsn / TCRCsn
  XX2932XX2930              720.      62.846                                   0
  XX2931X2588A            .00948                                               0
C TCR-R
  XX2922XX2933            .00948                                               0
$VINTAGE,1
  XX2930XX2931                                     3.79253                     0
$VINTAGE,0
  XX2950XX2924             .0035                                               0
C TCRRsn / TCRCsn
  XX2927XX2924              720.      62.846                                   0
  XX2953XX2923             .0035                                               0
C TCRRsn / TCRCsn
  XX2933XX2923              720.      62.846                                   0
C TCR-L
  X2588AXX2922                  3.7925                                         0
  XX2956XX2933             .0035                                               0
C TCRRsn / TCRCsn
  XX2923XX2933              720.      62.846                                   0
C TSC1R =0.018169
  XX2965XX2961            .00634                                               0
  XX2975XX2960             .0055                                               0
  XX2959XX2960              228.      59.528                                   0
  XX2978XX2963             .0055                                               0
  XX2962XX2963              228.      59.528                                   0
  XX2981XX2962             .0055                                               0
  XX2963XX2962              228.      59.528                                   0
  X2596BXX2964                  .95153                                         0
C TSC1L =2.524 mH
  X2596AXX2961                  .95153                                         0
  X2596CXX2967                  .95153                                         0
C TSC1C =162.21 uF
  X2596BXX2966                        85765.                                   0
  X2596CXX2960                        85765.                                   0
  X2596AXX2963                        85765.                                   0
  XX2984XX2959             .0055                                               0
  XX2960XX2959              228.      59.528                                   0
  XX2987XX2965             .0055                                               0
  XX2966XX2965              228.      59.528                                   0
  XX2990XX2966             .0055                                               0
  XX2965XX2966              228.      59.528                                   0
  XX2962XX2967            .00634                                               0
  XX2959XX2964            .00634                                               0
99XX2960XX2959                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX2963XX2962                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX2966XX2965                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
  XX2993XX2994                  .52703                                         0
  XX2993XX2994             105.2                                               0
  XX2994XX2999                        76228.                                   0
  XX2995XX2996                  .52703                                         0
  XX2995XX2996             105.2                                               0
  XX2996XX2999                        76228.                                   0
  XX2997XX2998                  .52703                                         0
  XX2997XX2998             105.2                                               0
  XX2998XX2999                        76228.                                   0
  X2597CXX2993             1.E-5                                               0
  X2597BXX2995             1.E-5                                               0
  X2597AXX2997             1.E-5                                               0
  XX2999                    1.E6                                               0
  XX3005XX3011            .00948                                               0
  X2594BXX3005                  3.7925                                         0
  XX3004X2594B            .00948                                               0
  XX3002XX3004                  3.7925                                         0
  XX3007XX3013            .00948                                               0
  X2594CXX3007                  3.7925                                         0
  XX3006X2594C            .00948                                               0
  XX3003XX3006                  3.7925                                         0
  XX3020XX3002             .0035                                               0
C TCRRsn / TCRCsn
  XX3012XX3002              720.      62.846                                   0
  XX3023XX3003             .0035                                               0
C TCRRsn / TCRCsn
  XX3011XX3003              720.      62.846                                   0
  XX3026XX3008             .0035                                               0
C TCRRsn / TCRCsn
  XX3013XX3008              720.      62.846                                   0
  XX3009X2594A            .00948                                               0
C TCR-R
  XX3001XX3012            .00948                                               0
$VINTAGE,1
  XX3008XX3009                                     3.79253                     0
$VINTAGE,0
  XX3029XX3011             .0035                                               0
C TCRRsn / TCRCsn
  XX3003XX3011              720.      62.846                                   0
  XX3032XX3013             .0035                                               0
C TCRRsn / TCRCsn
  XX3008XX3013              720.      62.846                                   0
C TCR-L
  X2594AXX3001                  3.7925                                         0
  XX3035XX3012             .0035                                               0
C TCRRsn / TCRCsn
  XX3002XX3012              720.      62.846                                   0
99XX3045XX3044                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
C TSC1R =0.018169
  XX3044XX3040            .00634                                               0
  XX3054XX3039             .0055                                               0
  XX3038XX3039              228.      59.528                                   0
  XX3057XX3042             .0055                                               0
  XX3041XX3042              228.      59.528                                   0
  XX3060XX3041             .0055                                               0
  XX3042XX3041              228.      59.528                                   0
  X2595BXX3043                  .95153                                         0
C TSC1L =2.142 mH
  X2595AXX3040                  .95153                                         0
  X2595CXX3046                  .95153                                         0
C TSC1C =162.21 uF
  X2595BXX3045                        85765.                                   0
  X2595CXX3039                        85765.                                   0
  X2595AXX3042                        85765.                                   0
  XX3063XX3038             .0055                                               0
  XX3039XX3038              228.      59.528                                   0
  XX3066XX3044             .0055                                               0
  XX3045XX3044              228.      59.528                                   0
  XX3069XX3045             .0055                                               0
  XX3044XX3045              228.      59.528                                   0
  XX3041XX3046            .00634                                               0
  XX3038XX3043            .00634                                               0
99XX3039XX3038                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX3042XX3041                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
92X2573A                               4444.                                   0
                                               -1.                         
                    0.003                 70960.89
                     100.                  91427.7
                     250.                 94305.12
                     500.                  96532.8
                     1.E3                99433.425
                    1500.               101521.875
                     2.E3                 103030.2
                    2500.                 104422.5
                     3.E3                105582.75
            9999
92X2573B      X2573A                   4444.                                   0
92X2573C      X2573A                   4444.                                   0
  X0128AX2836A              .001                                               0
  X0128BX2836B              .001                                               0
  X0128CX2836C              .001                                               0
  XX3072XX3073                  .52703                                         0
  XX3072XX3073             105.2                                               0
  XX3073XX3078                        76228.                                   0
  XX3074XX3075                  .52703                                         0
  XX3074XX3075             105.2                                               0
  XX3075XX3078                        76228.                                   0
  XX3076XX3077                  .52703                                         0
  XX3076XX3077             105.2                                               0
  XX3077XX3078                        76228.                                   0
  X2598CXX3072             1.E-5                                               0
  X2598BXX3074             1.E-5                                               0
  X2598AXX3076             1.E-5                                               0
  XX3078                    1.E6                                               0
98X2830A                  0.1617541.46                                         0
     0.161666398       541.45586
     0.296157059      920.474961
     0.298198511      974.620547
     0.314309469      1028.76613
     0.363418518      1082.91172
     0.471638749       1137.0573
     0.818221371      1191.20289
      1.74997633      1245.34848
      4.45941587      1299.49406
      12.8294516      1353.63965
      19.5429636      1407.78523
      104.930163      1461.93082
      265.416333      1516.07641
            9999
98X2830B      X2830A                                                           0
98X2830C      X2830A                                                           0
C THEVENIN EQUIVALENTE T. RIO
  TR500AX0190A             .43797.8328                                         0
  TR500BX0190B             .43797.8328                                         0
  TR500CX0190C             .43797.8328                                         0
C THEVENIN EQUIVALENTE ESTREITO
  ES500AX0189A             .52739.1455                                         0
  ES500BX0189B             .52739.1455                                         0
  ES500CX0189C             .52739.1455                                         0
C PEXLIM P120 XH145
92      XX0191                         4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0191                          600.                                         0
  RLSL1AXX0192            7.57572272.7                                         0
  RLSL1BXX0192            7.57572272.7                                         0
  RLSL1CXX0192            7.57572272.7                                         0
  RLSL2AXX0193            7.57572272.7                                         0
  RLSL2BXX0193            7.57572272.7                                         0
  RLSL2CXX0193            7.57572272.7                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0193                    600.                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0192                    600.                                         0
C PEXLIM P120 XH145
92XX0192                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C PEXLIM P120 XH145
92XX0193                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        RLOR1N                    600.                                         1
C REATOR DE LINHA NA LT OX-SV2CAP500 OV500 - SV-OX2CAP500 SO500 - CIRC. 2 - 200 
  CSOR1ARLOR1N            4.1666 1250.                                         1
  CSOR1BRLOR1N            4.1666 1250.                                         1
  CSOR1CRLOR1N            4.1666 1250.                                         1
C REATOR DE LINHA NA LT SV-OX2CAP500 SO500 - OX-SV2CAP500 OV500 - CIRC. 2 - 200 
  CSOR2ARLOR2N            4.1666 1250.                                         1
  CSOR2BRLOR2N            4.1666 1250.                                         1
  CSOR2CRLOR2N            4.1666 1250.                                         1
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        RLOR2N                    600.                                         1
C PEXLIM P120 XH145
92RLOR1N                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C PEXLIM P120 XH145
92RLOR2N                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C REATOR DE LINHA NA LT C.ROCH-AM230 CR230 - P.FIGU-AM230 PF230 - CIR 1 - GR. 10
  CR230A                  11.7553526.6                                         0
  CR230B                  11.7553526.6                                         0
  CR230C                  11.7553526.6                                         0
C REATOR DE LINHA NA LT LECHUG-AM230 LE230 - BALBIN-AM230 BA230 - CIR 1 - GR. 10
  LE230A                  11.7553526.6                                         0
  LE230B                  11.7553526.6                                         0
  LE230C                  11.7553526.6                                         0
C EXLIM T420-BM550
92RLLS1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLLS1B      RLLS1A                   4444.                                   0
92RLLS1C      RLLS1A                   4444.                                   0
C EXLIM T420-BM550
92RLSL1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLSL1B      RLSL1A                   4444.                                   0
92RLSL1C      RLSL1A                   4444.                                   0
C EXLIM T420-BM550
92RLSL2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLSL2B      RLSL2A                   4444.                                   0
92RLSL2C      RLSL2A                   4444.                                   0
C EXLIM T420-BM550
92RLLS2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLLS2B      RLLS2A                   4444.                                   0
92RLLS2C      RLLS2A                   4444.                                   0
C EXLIM T420-BM550
92CSSI1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSSI1B      CSSI1A                   4444.                                   0
92CSSI1C      CSSI1A                   4444.                                   0
C EXLIM T420-BM550
92CSSI2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSSI2B      CSSI2A                   4444.                                   0
92CSSI2C      CSSI2A                   4444.                                   0
C EXLIM T420-BM550
92CSOR2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSOR2B      CSOR2A                   4444.                                   0
92CSOR2C      CSOR2A                   4444.                                   0
C EXLIM T420-BM550
92CSOR1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSOR1B      CSOR1A                   4444.                                   0
92CSOR1C      CSOR1A                   4444.                                   0
/BRANCH
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 01 
$VINTAGE, 1
-1CSSI1AT1N11A             3.60198E-01 8.03995E+02 2.25936E+05TREC11______ 1  6
-2CSSI1BT1N11B             1.18417E-02 2.31576E+02 2.95016E+05TREC11______ 1  6
-3CSSI1CT1N11C             2.03864E-02 2.55755E+02 2.94713E+05TREC11______ 1  6
-4CSSI2AT1N12A             1.30408E-02 1.77019E+02 2.95954E+05TREC11______ 1  6
-5CSSI2BT1N12B             1.34328E-02 1.89017E+02 2.96955E+05TREC11______ 1  6
-6CSSI2CT1N12C             1.41980E-02 2.06352E+02 2.97044E+05TREC11______ 1  6
$VINTAGE, 0                                                             
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 02                          
$VINTAGE, 1                                                   
-1T1N11AT1N21A             3.60198E-01 8.03995E+02 2.25936E+05TREC12______ 1  6
-2T1N11BT1N21B             1.18417E-02 2.31576E+02 2.95016E+05TREC12______ 1  6
-3T1N11CT1N21C             2.03864E-02 2.55755E+02 2.94713E+05TREC12______ 1  6
-4T1N12AT1N22A             1.30408E-02 1.77019E+02 2.95954E+05TREC12______ 1  6
-5T1N12BT1N22B             1.34328E-02 1.89017E+02 2.96955E+05TREC12______ 1  6
-6T1N12CT1N22C             1.41980E-02 2.06352E+02 2.97044E+05TREC12______ 1  6
$VINTAGE, 0                                                             
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 03                          
$VINTAGE, 1                                                                      
-1T1N21AT1N31A             7.26437E-01 1.08255E+03 1.73254E+05TREC13______ 1  6
-2T1N21BT1N31B             1.45150E-02 2.62860E+02 2.91094E+05TREC13______ 1  6
-3T1N21CT1N31C             1.57704E-02 2.65734E+02 2.91574E+05TREC13______ 1  6
-4T1N22AT1N32A             1.22442E-02 2.18113E+02 2.95929E+05TREC13______ 1  6
-5T1N22BT1N32B             1.35657E-02 1.91023E+02 2.96940E+05TREC13______ 1  6
-6T1N22CT1N32C             1.42260E-02 2.06899E+02 2.97037E+05TREC13______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 04                          
$VINTAGE, 1                                                                      
-1T1N31ATP1C1A             7.26437E-01 1.08255E+03 1.73254E+05TREC14______ 1  6
-2T1N31BTP1C1B             1.45150E-02 2.62860E+02 2.91094E+05TREC14______ 1  6
-3T1N31CTP1C1C             1.57704E-02 2.65734E+02 2.91574E+05TREC14______ 1  6
-4T1N32ATP1C2A             1.22442E-02 2.18113E+02 2.95929E+05TREC14______ 1  6
-5T1N32BTP1C2B             1.35657E-02 1.91023E+02 2.96940E+05TREC14______ 1  6
-6T1N32CTP1C2C             1.42260E-02 2.06899E+02 2.97037E+05TREC14______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 02 - TRECHO 01                          
$VINTAGE, 1                                                                      
-1TP1C1CT2N11C             7.26437E-01 1.08255E+03 1.73254E+05TREC21______ 1  6
-2TP1C1AT2N11A             1.45150E-02 2.62860E+02 2.91094E+05TREC21______ 1  6
-3TP1C1BT2N11B             1.57704E-02 2.65734E+02 2.91574E+05TREC21______ 1  6
-4TP1C2CT2N12C             1.22442E-02 2.18113E+02 2.95929E+05TREC21______ 1  6
-5TP1C2AT2N12A             1.35657E-02 1.91023E+02 2.96940E+05TREC21______ 1  6
-6TP1C2BT2N12B             1.42260E-02 2.06899E+02 2.97037E+05TREC21______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 02 - TRECHO 02                          
$VINTAGE, 1                                                                      
-1T2N11CTP2C1C             7.26437E-01 1.08255E+03 1.73254E+05TREC22______ 1  6
-2T2N11ATP2C1A             1.45150E-02 2.62860E+02 2.91094E+05TREC22______ 1  6
-3T2N11BTP2C1B             1.57704E-02 2.65734E+02 2.91574E+05TREC22______ 1  6
-4T2N12CTP2C2C             1.22442E-02 2.18113E+02 2.95929E+05TREC22______ 1  6
-5T2N12ATP2C2A             1.35657E-02 1.91023E+02 2.96940E+05TREC22______ 1  6
-6T2N12BTP2C2B             1.42260E-02 2.06899E+02 2.97037E+05TREC22______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708
C TRECHO TRANSPOSIÇÃO 03 - TRECHO 01                          
$VINTAGE, 1                                                                      
-1TP2C1BT3N11B             7.26437E-01 1.08255E+03 1.73254E+05TREC31______ 1  6
-2TP2C1CT3N11C             1.45150E-02 2.62860E+02 2.91094E+05TREC31______ 1  6
-3TP2C1AT3N11A             1.57704E-02 2.65734E+02 2.91574E+05TREC31______ 1  6
-4TP2C2BT3N12B             1.22442E-02 2.18113E+02 2.95929E+05TREC31______ 1  6
-5TP2C2CT3N12C             1.35657E-02 1.91023E+02 2.96940E+05TREC31______ 1  6
-6TP2C2AT3N12A             1.42260E-02 2.06899E+02 2.97037E+05TREC31______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 03 - TRECHO 02                          
$VINTAGE, 1                                                                      
-1T3N11BTP3C1B             7.26437E-01 1.08255E+03 1.73254E+05TREC32______ 1  6
-2T3N11CTP3C1C             1.45150E-02 2.62860E+02 2.91094E+05TREC32______ 1  6
-3T3N11ATP3C1A             1.57704E-02 2.65734E+02 2.91574E+05TREC32______ 1  6
-4T3N12BTP3C2B             1.22442E-02 2.18113E+02 2.95929E+05TREC32______ 1  6
-5T3N12CTP3C2C             1.35657E-02 1.91023E+02 2.96940E+05TREC32______ 1  6
-6T3N12ATP3C2A             1.42260E-02 2.06899E+02 2.97037E+05TREC32______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708    
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 01                          
$VINTAGE, 1                                                                      
-1TP3C1AT4N11A             7.26437E-01 1.08255E+03 1.73254E+05TREC41______ 1  6
-2TP3C1BT4N11B             1.45150E-02 2.62860E+02 2.91094E+05TREC41______ 1  6
-3TP3C1CT4N11C             1.57704E-02 2.65734E+02 2.91574E+05TREC41______ 1  6
-4TP3C2AT4N12A             1.22442E-02 2.18113E+02 2.95929E+05TREC41______ 1  6
-5TP3C2BT4N12B             1.35657E-02 1.91023E+02 2.96940E+05TREC41______ 1  6
-6TP3C2CT4N12C             1.42260E-02 2.06899E+02 2.97037E+05TREC41______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 02                          
$VINTAGE, 1                                                                      
-1T4N11AT4N21A             7.26437E-01 1.08255E+03 1.73254E+05TREC42______ 1  6
-2T4N11BT4N21B             1.45150E-02 2.62860E+02 2.91094E+05TREC42______ 1  6
-3T4N11CT4N21C             1.57704E-02 2.65734E+02 2.91574E+05TREC42______ 1  6
-4T4N12AT4N22A             1.22442E-02 2.18113E+02 2.95929E+05TREC42______ 1  6
-5T4N12BT4N22B             1.35657E-02 1.91023E+02 2.96940E+05TREC42______ 1  6
-6T4N12CT4N22C             1.42260E-02 2.06899E+02 2.97037E+05TREC42______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708  
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 03                          
$VINTAGE, 1                                                                      
-1T4N21AT4N31A             3.60198E-01 8.03995E+02 2.25936E+05TREC43______ 1  6
-2T4N21BT4N31B             1.18417E-02 2.31576E+02 2.95016E+05TREC43______ 1  6
-3T4N21CT4N31C             2.03864E-02 2.55755E+02 2.94713E+05TREC43______ 1  6
-4T4N22AT4N32A             1.30408E-02 1.77019E+02 2.95954E+05TREC43______ 1  6
-5T4N22BT4N32B             1.34328E-02 1.89017E+02 2.96955E+05TREC43______ 1  6
-6T4N22CT4N32C             1.41980E-02 2.06352E+02 2.97044E+05TREC43______ 1  6
$VINTAGE, 0                                                                      
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166         
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218         
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815         
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651         
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136         
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558         
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136         
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558         
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815         
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651         
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166         
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218  
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 04                          
$VINTAGE, 1                                                                      
-1T4N31ACSOR1A             3.60198E-01 8.03995E+02 2.25936E+05TREC44______ 1  6
-2T4N31BCSOR1B             1.18417E-02 2.31576E+02 2.95016E+05TREC44______ 1  6
-3T4N31CCSOR1C             2.03864E-02 2.55755E+02 2.94713E+05TREC44______ 1  6
-4T4N32ACSOR2A             1.30408E-02 1.77019E+02 2.95954E+05TREC44______ 1  6
-5T4N32BCSOR2B             1.34328E-02 1.89017E+02 2.96955E+05TREC44______ 1  6
-6T4N32CCSOR2C             1.41980E-02 2.06352E+02 2.97044E+05TREC44______ 1  6
$VINTAGE, 0                                                                      
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166         
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218         
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815         
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651         
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136         
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558         
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136         
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558         
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815         
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651         
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166         
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218
  SI500ALOCALA             1.E-5                                               0
  SI500BLOCALB             1.E-5                                               0
  SI500CLOCALC             1.E-5                                               0
  REMOTAOR500A             1.E-5                                               0
  REMOTBOR500B             1.E-5                                               0
  REMOTCOR500C             1.E-5                                               0
92X3601AX3597A                         4444.                                   0
                                                                           
                    0.021                   84820.
                     0.21                   97425.
                      2.1                  101873.
                      21.                  105581.
                     210.                  110029.
                     630.                  112402.
                    2100.                  116109.
                    4200.                  119371.
                   10500.                  123523.
                    2.1E4                  127527.
                    6.3E4                  135386.
            9999
92X3601BX3597BX3601AX3597A             4444.                                   0
92X3601CX3597CX3601AX3597A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  LESI2AX3597A                        47396.                                   0
  LESI2BX3597B                        47396.                                   0
  LESI2CX3597C                        47396.                                   0
  X3597ARLLS2A                     .09                                         0
  X3597BRLLS2B                     .09                                         0
  X3597CRLLS2C                     .09                                         0
  X3597AX3590A                3.                                               0
  X3597BX3590B                3.                                               0
  X3597CX3590C                3.                                               0
92X3614AX3610A                         4444.                                   0
                                                                           
                    0.021                   84820.
                     0.21                   97425.
                      2.1                  101873.
                      21.                  105581.
                     210.                  110029.
                     630.                  112402.
                    2100.                  116109.
                    4200.                  119371.
                   10500.                  123523.
                    2.1E4                  127527.
                    6.3E4                  135386.
            9999
92X3614BX3610BX3614AX3610A             4444.                                   0
92X3614CX3610CX3614AX3610A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  LESI1AX3610A                        47396.                                   0
  LESI1BX3610B                        47396.                                   0
  LESI1CX3610C                        47396.                                   0
  X3610ARLLS1A                     .09                                         0
  X3610BRLLS1B                     .09                                         0
  X3610CRLLS1C                     .09                                         0
  X3610AX3603A                3.                                               0
  X3610BX3603B                3.                                               0
  X3610CX3603C                3.                                               0
92X3627AX3623A                         4444.                                   0
                                                                           
                    0.021                   83923.
                     0.21                   96395.
                      2.1                  100796.
                      21.                  104464.
                     210.                  108866.
                     630.                  111213.
                    2100.                  114881.
                    4200.                  118109.
                   10500.                  122217.
                    2.1E4                  126179.
                    6.3E4                  133955.
            9999
92X3627BX3623BX3627AX3623A             4444.                                   0
92X3627CX3623CX3627AX3623A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SILE1AX3623A                        47396.                                   0
  SILE1BX3623B                        47396.                                   0
  SILE1CX3623C                        47396.                                   0
  X3623ARLSL1A                     .09                                         0
  X3623BRLSL1B                     .09                                         0
  X3623CRLSL1C                     .09                                         0
  X3623AX3616A                3.                                               0
  X3623BX3616B                3.                                               0
  X3623CX3616C                3.                                               0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SILE2AX3636A                        47396.                                   0
  SILE2BX3636B                        47396.                                   0
  SILE2CX3636C                        47396.                                   0
  X3636ARLSL2A                     .09                                         0
  X3636BRLSL2B                     .09                                         0
  X3636CRLSL2C                     .09                                         0
  X3636AX3629A                3.                                               0
  X3636BX3629B                3.                                               0
  X3636CX3629C                3.                                               0
92X3640AX3636A                         4444.                                   0
                                                                           
                    0.021                   83923.
                     0.21                   96395.
                      2.1                  100796.
                      21.                  104464.
                     210.                  108866.
                     630.                  111213.
                    2100.                  114881.
                    4200.                  118109.
                   10500.                  122217.
                    2.1E4                  126179.
                    6.3E4                  133955.
            9999
92X3640BX3636BX3640AX3636A             4444.                                   0
92X3640CX3636CX3640AX3636A             4444.                                   0
92X3644AX3643A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3644BX3643BX3644AX3643A             4444.                                   0
92X3644CX3643CX3644AX3643A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SIOR1AX3643A                        31796.                                   0
  SIOR1BX3643B                        31796.                                   0
  SIOR1CX3643C                        31796.                                   0
  X3643ACSSI1A                    .151                                         0
  X3643BCSSI1B                    .151                                         0
  X3643CCSSI1C                    .151                                         0
  X3643AX3642A                4.                                               0
  X3643BX3642B                4.                                               0
  X3643CX3642C                4.                                               0
92X3648AX3647A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3648BX3647BX3648AX3647A             4444.                                   0
92X3648CX3647CX3648AX3647A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SIOR2AX3647A                        31796.                                   0
  SIOR2BX3647B                        31796.                                   0
  SIOR2CX3647C                        31796.                                   0
  X3647ACSSI2A                    .151                                         0
  X3647BCSSI2B                    .151                                         0
  X3647CCSSI2C                    .151                                         0
  X3647AX3646A                4.                                               0
  X3647BX3646B                4.                                               0
  X3647CX3646C                4.                                               0
92X3652AX3651A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3652BX3651BX3652AX3651A             4444.                                   0
92X3652CX3651CX3652AX3651A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  ORSI1AX3651A                        31796.                                   0
  ORSI1BX3651B                        31796.                                   0
  ORSI1CX3651C                        31796.                                   0
  X3651ACSOR1A                    .151                                         0
  X3651BCSOR1B                    .151                                         0
  X3651CCSOR1C                    .151                                         0
  X3651AX3650A                4.                                               0
  X3651BX3650B                4.                                               0
  X3651CX3650C                4.                                               0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  ORSI2AX3655A                        31796.                                   0
  ORSI2BX3655B                        31796.                                   0
  ORSI2CX3655C                        31796.                                   0
  X3655ACSOR2A                    .151                                         0
  X3655BCSOR2B                    .151                                         0
  X3655CCSOR2C                    .151                                         0
  X3655AX3654A                4.                                               0
  X3655BX3654B                4.                                               0
  X3655CX3654C                4.                                               0
92X3656AX3655A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3656BX3655BX3656AX3655A             4444.                                   0
92X3656CX3655CX3656AX3655A             4444.                                   0
C CIRCUITOS E EQUIPAMENTOS DA REDE ELETRICA REPRESENTADA
C ------------------------------------------------------------------------------
C CARTÃO DA REDE EQUIVALENTE
C Rotina programada pela Hitachi ABB Power Consulting Brasil
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
C Xopt.= 60 Hz
C Copt.= 60 Hz
C ------------------------------------------------------------------------------
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
/BRANCH
C -------------------------------------------------------------------------------
C BARRAS REPRESENTADAS NA REDE
C -------------------------------------------------------------------------------
C --------------------------------------------------------
C BARRA TU500 - TUCUR2-PA - 500 kV
C --------------------------------------------------------
C BARRA BMO18 - BMONTESIN003 - 18 kV
C --------------------------------------------------------
C BARRA BMN18 - BMONTEUHE010 - 18 kV
C --------------------------------------------------------
C BARRA BM500 - BMONTE-PA - 500 kV
C --------------------------------------------------------
C BARRA XI500 - XINGU--PA - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XT500 - XI-TC1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XC500 - XI-TC2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XJ500 - XI-JR1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XR500 - XI-JR2CAP - 500 kV
C --------------------------------------------------------
C BARRA XI230 - XINGU--PA - 230 kV
C --------------------------------------------------------
C BARRA JU500 - JURUPA-PA - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE JR500 - JR-XI1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE JX500 - JR-XI2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE JO500 - JR-OX1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE J2500 - JR-OX2CAP - 500 kV
C --------------------------------------------------------
C BARRA JU230 - JURUPA-PA - 230 kV
C --------------------------------------------------------
C BARRA JUR13 - JURUP1-PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA JUU13 - JURUP2-PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA JUR18 - JURUPACER018 - 18.3 kV
C --------------------------------------------------------
C BARRA OR500 - ORIXIM-PA - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OX500 - OX-JR1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OJ500 - OX-JR2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OS500 - OX-SV1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OV500 - OX-SV2CAP - 500 kV
C --------------------------------------------------------
C BARRA OR138 - ORIXIM-PA - 138 kV
C --------------------------------------------------------
C BARRA ORX13 - ORX-T1-PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA ORI15 - ORIXIMCER0 - 15 kV
C --------------------------------------------------------
C BARRA SI500 - SILVES-AM - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SV500 - SV-OX1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SO500 - SV-OX2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SL500 - SV-LC1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SC500 - SV-LC2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE LC500 - LC-SV1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE LS500 - LC-SV2CAP - 500 kV
C --------------------------------------------------------
C BARRA SI138 - SILVES-AM - 138 kV
C --------------------------------------------------------
C BARRA SIL13 - SILVES-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA SIL20 - SILVESCER015 - 20 kV
C --------------------------------------------------------
C BARRA JTX13 - JTX-T1-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA JTT13 - JTX-T2-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA JT313 - JTX-T3-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA JT413 - JTX-T4-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LEC13 - LEC-T1-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LET13 - LEC-T2-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LE313 - LEC-T3-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LE500 - LECHUG-AM - 500 kV
C --------------------------------------------------------
C BARRA BA230 - BALBIN-AM - 230 kV
C --------------------------------------------------------
C BARRA JT230 - J.TEIX-AM - 230 kV
C --------------------------------------------------------
C BARRA JT138 - J.TEIX-AM - 138 kV
C --------------------------------------------------------
C BARRA MA230 - MANAUS-AM - 230 kV
C --------------------------------------------------------
C BARRA MAN69 - MANAU1-AM0 - 69 kV
C --------------------------------------------------------
C BARRA MAA69 - MANAU2-AM0 - 69 kV
C --------------------------------------------------------
C BARRA MU230 - MAUA-3-AM - 230 kV
C --------------------------------------------------------
C BARRA PF230 - P.FIGU-AM - 230 kV
C --------------------------------------------------------
C BARRA PFI13 - P.FIGU-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA CR230 - C.ROCH-AM - 230 kV
C --------------------------------------------------------
C BARRA BAL13 - BALBEQUHE003 - 13.8 kV
C --------------------------------------------------------
C BARRA CRO13 - CROCHAUTE004 - 13.8 kV
C --------------------------------------------------------
C BARRA LE230 - LECHUG-AM - 230 kV
C --------------------------------------------------------
C BARRA LE138 - LECHUG-AM - 138 kV
C --------------------------------------------------------
C BARRA LE113 - LEC1---AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LE213 - LEC2---AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LEA13 - LEC3---AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA XIN13 - XINGU--PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA MAN13 - MAN-T1-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA MAT13 - MAN-T2-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA MA313 - MAN-T3-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA MA413 - MAN-T4-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA XN500 - XING_FILTRO1 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA XG500 - XING_FILTRO2 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA X_500 - XING_FILTRO3 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA UBM18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA UBO18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA UBN18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA UBT18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0118 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0218 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0318 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA CRC13 - C.ROCH - 13.8 kV
C --------------------------------------------------------
C BARRA U0418 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0518 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0618 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0718 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0818 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0918 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U1018 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U1118 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U1218 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA XB500 - XINGBP1F1 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA XP500 - XINGBP1F2 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA X1500 - XINGBP1F3 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C ----------------------------------------------------------------------------------------------------------------
C CIRCUITOS E EQUIPAMENTOS REPRESENTADOS NO ANAREDE
C ----------------------------------------------------------------------------------------------------------------
C TRANSFORMADOR DE ATERRAMENTO EM P.FIGU-AM0 - 13.8 kV - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< Y  ><Rmag><><>0
  TRANSFORMER                         TZ0001  1.E5                             0
            9999
 1PFI13AF0001             .363743.3422  13.8
 2      F0003               .001  .001  13.8
  TRANSFORMER                         TZ0002  1.E5                             0
            9999
 1PFI13BF0002             .363743.3422  13.8
 2      F0001               .001  .001  13.8
  TRANSFORMER                         TZ0003  1.E5                             0
            9999
 1PFI13CF0003             .363743.3422  13.8
 2      F0002               .001  .001  13.8
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM MAUA-3-AM - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH001A                   1.E12                                               0
  TH001B                   1.E12                                               0
  TH001C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51MU230ATH001A            .09336    8.126498
52MU230BTH001B            .51075   35.943434
53MU230CTH001C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM MANAU2-AM0 - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH002A                   1.E12                                               0
  TH002B                   1.E12                                               0
  TH002C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51MAA69ATH002A            1.45909.3082312193
52MAA69BTH002B            .345267.7994702999
53MAA69CTH002C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE TRANSFERÊNCIA DE MESMA TENSÃO ENTRE MANAU1-AM0 (MAN69) E MANAU2-AM0 (MAA69) - CIRCUITO 2
C <BUS1 BUS2 >            < R  ><     L    >
51MAN69AMAA69A            14.44855.027638705
52MAN69BMAA69B            2.04086.3849771818
53MAN69CMAA69C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM MANAU1-AM0 - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH003A                   1.E12                                               0
  TH003B                   1.E12                                               0
  TH003C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51MAN69ATH003A            2.215611.537807547
52MAN69BTH003B            .837039.4363021209
53MAN69CTH003C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM BALBIN-AM - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH004A                   1.E12                                               0
  TH004B                   1.E12                                               0
  TH004C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51BA230ATH004A                0.   27.441875
52BA230BTH004B                0.67.949672502
53BA230CTH004C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM JURUPA-PA - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH005A                   1.E12                                               0
  TH005B                   1.E12                                               0
  TH005C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51JU230ATH005A            42.928   132.45102
52JU230BTH005B            3.6461   48.769039
53JU230CTH005C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM XINGU--PA - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH006A                   1.E12                                               0
  TH006B                   1.E12                                               0
  TH006C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51XI230ATH006A            29.302   102.29273
52XI230BTH006B            5.5529    63.20492
53XI230CTH006C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE TRANSFERÊNCIA DE DIFERENTES TENSÕES ENTRE TUCUR2-PA (TU500) E XINGU--PA (XI230) - CIRCUITO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  H0001A                   1.E12                                               0
  H0001B                   1.E12                                               0
  H0001C                   1.E12                                               0
C --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51TU500AH0001A            20297.      46996.
52TU500BH0001B            226.84     1551.35
53TU500CH0001C
C --------------------------------------------------------
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< Y  ><Rmag><><>0
  TRANSFORMER                         T0001A  1.E6
            9999
 1H0001A                         0.001  500.
 2XI230A                         0.001  230.
  TRANSFORMER T0001A                  T0001B
 1H0001B
 2XI230B
  TRANSFORMER T0001A                  T0001C
 1H0001C
 2XI230C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM TUCUR2-PA - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH007A                   1.E12                                               0
  TH007B                   1.E12                                               0
  TH007C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51TU500ATH007A            .07025     6.87475
52TU500BTH007B              .219      9.7555
53TU500CTH007C
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8700
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE230A                    1.E6                                               0
  LE230B                    1.E6                                               0
  LE230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8751
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE138A                    1.E6                                               0
  LE138B                    1.E6                                               0
  LE138C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8500
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE500A                    1.E6                                               0
  LE500B                    1.E6                                               0
  LE500C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8521
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MA230A                    1.E6                                               0
  MA230B                    1.E6                                               0
  MA230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8523
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAA69A                    1.E6                                               0
  MAA69B                    1.E6                                               0
  MAA69C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8522
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAN69A                    1.E6                                               0
  MAN69B                    1.E6                                               0
  MAN69C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8200
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JU500A                    1.E6                                               0
  JU500B                    1.E6                                               0
  JU500C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8250
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JU230A                    1.E6                                               0
  JU230B                    1.E6                                               0
  JU230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8511
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT230A                    1.E6                                               0
  JT230B                    1.E6                                               0
  JT230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8512
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT138A                    1.E6                                               0
  JT138B                    1.E6                                               0
  JT138C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE313A                    1.E6                                               0
  LE313B                    1.E6                                               0
  LE313C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U1218A                    1.E6                                               0
  U1218B                    1.E6                                               0
  U1218C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U1118A                    1.E6                                               0
  U1118B                    1.E6                                               0
  U1118C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U1018A                    1.E6                                               0
  U1018B                    1.E6                                               0
  U1018C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0918A                    1.E6                                               0
  U0918B                    1.E6                                               0
  U0918C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  SIL13A                    1.E6                                               0
  SIL13B                    1.E6                                               0
  SIL13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  ORX13A                    1.E6                                               0
  ORX13B                    1.E6                                               0
  ORX13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT413A                    1.E6                                               0
  JT413B                    1.E6                                               0
  JT413C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT313A                    1.E6                                               0
  JT313B                    1.E6                                               0
  JT313C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JTT13A                    1.E6                                               0
  JTT13B                    1.E6                                               0
  JTT13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JTX13A                    1.E6                                               0
  JTX13B                    1.E6                                               0
  JTX13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JUU13A                    1.E6                                               0
  JUU13B                    1.E6                                               0
  JUU13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MA413A                    1.E6                                               0
  MA413B                    1.E6                                               0
  MA413C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MA313A                    1.E6                                               0
  MA313B                    1.E6                                               0
  MA313C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAT13A                    1.E6                                               0
  MAT13B                    1.E6                                               0
  MAT13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LEA13A                    1.E6                                               0
  LEA13B                    1.E6                                               0
  LEA13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE213A                    1.E6                                               0
  LE213B                    1.E6                                               0
  LE213C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LET13A                    1.E6                                               0
  LET13B                    1.E6                                               0
  LET13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LEC13A                    1.E6                                               0
  LEC13B                    1.E6                                               0
  LEC13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  XIN13A                    1.E6                                               0
  XIN13B                    1.E6                                               0
  XIN13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAN13A                    1.E6                                               0
  MAN13B                    1.E6                                               0
  MAN13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE113A                    1.E6                                               0
  LE113B                    1.E6                                               0
  LE113C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JUR13A                    1.E6                                               0
  JUR13B                    1.E6                                               0
  JUR13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0818A                    1.E6                                               0
  U0818B                    1.E6                                               0
  U0818C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0418A                    1.E6                                               0
  U0418B                    1.E6                                               0
  U0418C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0318A                    1.E6                                               0
  U0318B                    1.E6                                               0
  U0318C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  BAL13A                    1.E6                                               0
  BAL13B                    1.E6                                               0
  BAL13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  CRC13A                    1.E6                                               0
  CRC13B                    1.E6                                               0
  CRC13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  CRO13A                    1.E6                                               0
  CRO13B                    1.E6                                               0
  CRO13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0718A                    1.E6                                               0
  U0718B                    1.E6                                               0
  U0718C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  BMN18A                    1.E6                                               0
  BMN18B                    1.E6                                               0
  BMN18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  BMO18A                    1.E6                                               0
  BMO18B                    1.E6                                               0
  BMO18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0118A                    1.E6                                               0
  U0118B                    1.E6                                               0
  U0118C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0218A                    1.E6                                               0
  U0218B                    1.E6                                               0
  U0218C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0518A                    1.E6                                               0
  U0518B                    1.E6                                               0
  U0518C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0618A                    1.E6                                               0
  U0618B                    1.E6                                               0
  U0618C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBM18A                    1.E6                                               0
  UBM18B                    1.E6                                               0
  UBM18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBO18A                    1.E6                                               0
  UBO18B                    1.E6                                               0
  UBO18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBN18A                    1.E6                                               0
  UBN18B                    1.E6                                               0
  UBN18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBT18A                    1.E6                                               0
  UBT18B                    1.E6                                               0
  UBT18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
$INCLUDE, PONT2E.lib, X0153, X0150, X0136 $$
  , XX0147, XX0144, XX0082, XX0083,12,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0154, X0155, X0157 $$
  , XX0146, XX0137, XX0084, XX0085,22,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
$INCLUDE, PONT2E.lib, X0149, X0148, X0142 $$
  , XX0144, XX0145, XX0086, XX0087,11,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0151, X0152, X0156 $$
  , XX0143, XX0146, XX0088, XX0089,21,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
$INCLUDE, PONT2E.lib, X0162, X0163, X0167 $$
  , XX0185, XX0182, XX0102, XX0103,14,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0164, X0165, X0169 $$
  , XX0184, XX0176, XX0104, XX0105,24,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
$INCLUDE, PONT2E.lib, X0158, X0159, X0166 $$
  , XX0182, XX0183, XX0106, XX0107,13,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0160, X0161, X0168 $$
  , XX0181, XX0184, XX0108, XX0109,23,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
C KCLee
$INCLUDE, lt_do11.lib, RLLS1A, RLLS1B, RLLS1C $$
  , RLLS2A, RLLS2B, RLLS2C, X0113A, X0113B, X0113C, X0114A, X0114B, X0114C $$
  ,   10.
C KCLee
$INCLUDE, lt_do06.lib, X0115A, X0115B, X0115C $$
  , X0116A, X0116B, X0116C, RLSL1A, RLSL1B, RLSL1C, RLSL2A, RLSL2B, RLSL2C $$
  ,   10.
C KCLee
$INCLUDE, lt_3807.lib, X0117A, X0117B, X0117C $$
  , X0118A, X0118B, X0118C, X0115A, X0115B, X0115C, X0116A, X0116B, X0116C $$
  , 25.42
C KCLee
$INCLUDE, lt_3808.lib, X0119A, X0119B, X0119C $$
  , X0120A, X0120B, X0120C, X0117B, X0117C, X0117A, X0118B, X0118C, X0118A $$
  , 76.96
C KCLee
$INCLUDE, lt_3809.lib, X0121A, X0121B, X0121C $$
  , X0122A, X0122B, X0122C, X0119B, X0119C, X0119A, X0120B, X0120C, X0120A $$
  , 73.84
C KCLee
$INCLUDE, lt_3810.lib, X0113A, X0113B, X0113C $$
  , X0114A, X0114B, X0114C, X0121B, X0121C, X0121A, X0122B, X0122C, X0122A $$
  , 27.52
$VINTAGE, 1
C RESISTÊNCIAS DO CIRCUITO DE FALTA
C < n1 >< n2 ><ref1><ref2>< R            >< L            >< C            >
  NOFLTA                  RG_________FASEA
  NOFLTB                  RG_________FASEB
  NOFLTC                  RG_________FASEC
  NOFLTANOFLTB            RF____FASEAFASEB  
  NOFLTANOFLTC            RF____FASEAFASEC
  NOFLTBNOFLTC            RF____FASEBFASEC  
$VINTAGE, 0       
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  FALTAANOFLTATCL_FASEAA      1.E3                                             0
  FALTABNOFLTBTCL_FASEAB      1.E3                                             0
  FALTACNOFLTCTCL_FASEAC      1.E3                                             0      
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  X0195AX0197A                                        MEASURING                
  X0195BX0197B                                        MEASURING                
  X0195CX0197C                                        MEASURING                
  X0197AX0453A                                        MEASURING                0
  X0197BX0453B                                        MEASURING                0
  X0197CX0453C                                        MEASURING                0
11XX0547XX0565                                                  X0507C         0
  XX0559XX0564       -1.       20.                                             0
11XX0553XX0568                                                  X0507E         0
  XX0561XX0567       -1.       20.                                             0
11XX0555XX0571                                                  X0507F         0
  XX0562XX0570       -1.       20.                                             0
11XX0550XX0574                                                  X0507D         0
  XX0560XX0573       -1.       20.                                             0
11XX0556XX0577                                                  X0507B         0
  XX0558XX0576       -1.       20.                                             0
11XX0546XX0580                                                  X0507A         0
  XX0557XX0579       -1.       20.                                             0
13X0196AX0217A                                        CLOSED          X0533A   0
13X0196BX0217B                                        CLOSED          X0533B   0
13X0196CX0217C                                        CLOSED          X0533C   0
13X0196AX0218A                                        CLOSED          X0531A   0
13X0196BX0218B                                        CLOSED          X0531B   0
13X0196CX0218C                                        CLOSED          X0531C   0
13X0196AX0211A                                        CLOSED          X0534A   0
13X0196BX0211B                                        CLOSED          X0534B   0
13X0196CX0211C                                        CLOSED          X0534C   0
13X0196AX0219A                                        CLOSED          X0532A   0
13X0196BX0219B                                        CLOSED          X0532B   0
13X0196CX0219C                                        CLOSED          X0532C   0
13X0196AX0220A                                        CLOSED          X0326A   0
13X0196BX0220B                                        CLOSED          X0326B   0
13X0196CX0220C                                        CLOSED          X0326C   0
13X0196AX0221A                                        CLOSED          X0327A   0
13X0196BX0221B                                        CLOSED          X0327B   0
13X0196CX0221C                                        CLOSED          X0327C   0
11XX0582XX0599                                                  X0512C         0
  XX0593XX0598       -1.       20.                                             0
11XX0585XX0602                                                  X0512E         0
  XX0595XX0601       -1.       20.                                             0
11XX0586XX0605                                                  X0512F         0
  XX0596XX0604       -1.       20.                                             0
11XX0583XX0608                                                  X0512D         0
  XX0594XX0607       -1.       20.                                             0
11XX0589XX0611                                                  X0512B         0
  XX0592XX0610       -1.       20.                                             0
11XX0588XX0614                                                  X0512A         0
  XX0591XX0613       -1.       20.                                             0
11XX0635XX0644                                                  X0504B         0
  XX0637XX0643       -1.       20.                                             0
11XX0634XX0647                                                  X0504D         0
  XX0639XX0646       -1.       20.                                             0
11XX0636XX0650                                                  X0504F         0
  XX0641XX0649       -1.       20.                                             0
11XX0626XX0653                                                  X0504C         0
  XX0638XX0652       -1.       20.                                             0
11XX0631XX0656                                                  X0504E         0
  XX0640XX0655       -1.       20.                                             0
11XX0625XX0659                                                  X0504A         0
  XX0633XX0658       -1.       20.                                             0
11XX0661XX0678                                                  X0509C         0
  XX0672XX0677       -1.       20.                                             0
11XX0664XX0681                                                  X0509E         0
  XX0674XX0680       -1.       20.                                             0
11XX0665XX0684                                                  X0509F         0
  XX0675XX0683       -1.       20.                                             0
11XX0662XX0687                                                  X0509D         0
  XX0673XX0686       -1.       20.                                             0
11XX0668XX0690                                                  X0509B         0
  XX0671XX0689       -1.       20.                                             0
11XX0667XX0693                                                  X0509A         0
  XX0670XX0692       -1.       20.                                             0
13X0459AX0195A                                        CLOSED          X0198A   0
13X0459BX0195B                                        CLOSED          X0198B   0
13X0459CX0195C                                        CLOSED          X0198C   0
  X1212AX1214A                                        MEASURING                
  X1212BX1214B                                        MEASURING                
  X1212CX1214C                                        MEASURING                
  X1214AX1470A                                        MEASURING                0
  X1214BX1470B                                        MEASURING                0
  X1214CX1470C                                        MEASURING                0
11XX1564XX1582                                                  X1524C         0
  XX1576XX1581       -1.       20.                                             0
11XX1570XX1585                                                  X1524E         0
  XX1578XX1584       -1.       20.                                             0
11XX1572XX1588                                                  X1524F         0
  XX1579XX1587       -1.       20.                                             0
11XX1567XX1591                                                  X1524D         0
  XX1577XX1590       -1.       20.                                             0
11XX1573XX1594                                                  X1524B         0
  XX1575XX1593       -1.       20.                                             0
11XX1563XX1597                                                  X1524A         0
  XX1574XX1596       -1.       20.                                             0
13X1213AX1234A                                        CLOSED          X1550A   0
13X1213BX1234B                                        CLOSED          X1550B   0
13X1213CX1234C                                        CLOSED          X1550C   0
13X1213AX1235A                                        CLOSED          X1548A   0
13X1213BX1235B                                        CLOSED          X1548B   0
13X1213CX1235C                                        CLOSED          X1548C   0
13X1213AX1228A                                        CLOSED          X1551A   0
13X1213BX1228B                                        CLOSED          X1551B   0
13X1213CX1228C                                        CLOSED          X1551C   0
13X1213AX1236A                                        CLOSED          X1549A   0
13X1213BX1236B                                        CLOSED          X1549B   0
13X1213CX1236C                                        CLOSED          X1549C   0
13X1213AX1237A                                        CLOSED          X1343A   0
13X1213BX1237B                                        CLOSED          X1343B   0
13X1213CX1237C                                        CLOSED          X1343C   0
13X1213AX1238A                                        CLOSED          X1344A   0
13X1213BX1238B                                        CLOSED          X1344B   0
13X1213CX1238C                                        CLOSED          X1344C   0
11XX1599XX1616                                                  X1529C         0
  XX1610XX1615       -1.       20.                                             0
11XX1602XX1619                                                  X1529E         0
  XX1612XX1618       -1.       20.                                             0
11XX1603XX1622                                                  X1529F         0
  XX1613XX1621       -1.       20.                                             0
11XX1600XX1625                                                  X1529D         0
  XX1611XX1624       -1.       20.                                             0
11XX1606XX1628                                                  X1529B         0
  XX1609XX1627       -1.       20.                                             0
11XX1605XX1631                                                  X1529A         0
  XX1608XX1630       -1.       20.                                             0
11XX1652XX1661                                                  X1521B         0
  XX1654XX1660       -1.       20.                                             0
11XX1651XX1664                                                  X1521D         0
  XX1656XX1663       -1.       20.                                             0
11XX1653XX1667                                                  X1521F         0
  XX1658XX1666       -1.       20.                                             0
11XX1643XX1670                                                  X1521C         0
  XX1655XX1669       -1.       20.                                             0
11XX1648XX1673                                                  X1521E         0
  XX1657XX1672       -1.       20.                                             0
11XX1642XX1676                                                  X1521A         0
  XX1650XX1675       -1.       20.                                             0
11XX1678XX1695                                                  X1526C         0
  XX1689XX1694       -1.       20.                                             0
11XX1681XX1698                                                  X1526E         0
  XX1691XX1697       -1.       20.                                             0
11XX1682XX1701                                                  X1526F         0
  XX1692XX1700       -1.       20.                                             0
11XX1679XX1704                                                  X1526D         0
  XX1690XX1703       -1.       20.                                             0
11XX1685XX1707                                                  X1526B         0
  XX1688XX1706       -1.       20.                                             0
11XX1684XX1710                                                  X1526A         0
  XX1687XX1709       -1.       20.                                             0
13X1476AX1212A                                        CLOSED          X1215A   0
13X1476BX1212B                                        CLOSED          X1215B   0
13X1476CX1212C                                        CLOSED          X1215C   0
  SI500AX0188A       -1.        .2                                             0
  SI500BX0188B       -1.        .2                                             0
  SI500CX0188C       -1.        .2                                             0
  OR500AX0186A       -1.        .2                                             0
  OR500BX0186B       -1.        .2                                             0
  OR500CX0186C       -1.        .2                                             0
  JU500AX0127A       -1.        .2                                             0
  JU500BX0127B       -1.        .2                                             0
  JU500CX0127C       -1.        .2                                             0
  XI500AXI501A                                        MEASURING                1
  XI500BXI501B                                        MEASURING                1
  XI500CXI501C                                        MEASURING                1
  XI501AX0123A       -1.        .1                                             0
  XI501BX0123B       -1.        .1                                             0
  XI501CX0123C       -1.        .1                                             0
  XX0131XX0133                                        MEASURING                0
  XX0135XX0134                                        MEASURING                0
  XX0130XX0139                                        MEASURING                0
  XX0141XX0140                                        MEASURING                0
  XX0171XX0173                                        MEASURING                0
  XX0175XX0174                                        MEASURING                0
  XX0170XX0178                                        MEASURING                0
  XX0180XX0179                                        MEASURING                0
  X0129AOR500A                                        MEASURING                1
  X0129BOR500B                                        MEASURING                1
  X0129COR500C                                        MEASURING                1
  X2572AX2574A                                        MEASURING                
  X2572BX2574B                                        MEASURING                
  X2572CX2574C                                        MEASURING                
  X2574AX2830A                                        MEASURING                0
  X2574BX2830B                                        MEASURING                0
  X2574CX2830C                                        MEASURING                0
11XX2924XX2942                                                  X2884C         0
  XX2936XX2941       -1.       20.                                             0
11XX2930XX2945                                                  X2884E         0
  XX2938XX2944       -1.       20.                                             0
11XX2932XX2948                                                  X2884F         0
  XX2939XX2947       -1.       20.                                             0
11XX2927XX2951                                                  X2884D         0
  XX2937XX2950       -1.       20.                                             0
11XX2933XX2954                                                  X2884B         0
  XX2935XX2953       -1.       20.                                             0
11XX2923XX2957                                                  X2884A         0
  XX2934XX2956       -1.       20.                                             0
13X2573AX2594A                                        CLOSED          X2910A   0
13X2573BX2594B                                        CLOSED          X2910B   0
13X2573CX2594C                                        CLOSED          X2910C   0
13X2573AX2595A                                        CLOSED          X2908A   0
13X2573BX2595B                                        CLOSED          X2908B   0
13X2573CX2595C                                        CLOSED          X2908C   0
13X2573AX2588A                                        CLOSED          X2911A   0
13X2573BX2588B                                        CLOSED          X2911B   0
13X2573CX2588C                                        CLOSED          X2911C   0
13X2573AX2596A                                        CLOSED          X2909A   0
13X2573BX2596B                                        CLOSED          X2909B   0
13X2573CX2596C                                        CLOSED          X2909C   0
13X2573AX2597A                                        CLOSED          X2703A   0
13X2573BX2597B                                        CLOSED          X2703B   0
13X2573CX2597C                                        CLOSED          X2703C   0
13X2573AX2598A                                        CLOSED          X2704A   0
13X2573BX2598B                                        CLOSED          X2704B   0
13X2573CX2598C                                        CLOSED          X2704C   0
11XX2959XX2976                                                  X2889C         0
  XX2970XX2975       -1.       20.                                             0
11XX2962XX2979                                                  X2889E         0
  XX2972XX2978       -1.       20.                                             0
11XX2963XX2982                                                  X2889F         0
  XX2973XX2981       -1.       20.                                             0
11XX2960XX2985                                                  X2889D         0
  XX2971XX2984       -1.       20.                                             0
11XX2966XX2988                                                  X2889B         0
  XX2969XX2987       -1.       20.                                             0
11XX2965XX2991                                                  X2889A         0
  XX2968XX2990       -1.       20.                                             0
11XX3012XX3021                                                  X2881B         0
  XX3014XX3020       -1.       20.                                             0
11XX3011XX3024                                                  X2881D         0
  XX3016XX3023       -1.       20.                                             0
11XX3013XX3027                                                  X2881F         0
  XX3018XX3026       -1.       20.                                             0
11XX3003XX3030                                                  X2881C         0
  XX3015XX3029       -1.       20.                                             0
11XX3008XX3033                                                  X2881E         0
  XX3017XX3032       -1.       20.                                             0
11XX3002XX3036                                                  X2881A         0
  XX3010XX3035       -1.       20.                                             0
11XX3038XX3055                                                  X2886C         0
  XX3049XX3054       -1.       20.                                             0
11XX3041XX3058                                                  X2886E         0
  XX3051XX3057       -1.       20.                                             0
11XX3042XX3061                                                  X2886F         0
  XX3052XX3060       -1.       20.                                             0
11XX3039XX3064                                                  X2886D         0
  XX3050XX3063       -1.       20.                                             0
11XX3045XX3067                                                  X2886B         0
  XX3048XX3066       -1.       20.                                             0
11XX3044XX3070                                                  X2886A         0
  XX3047XX3069       -1.       20.                                             0
13X2836AX2572A                                        CLOSED          X2575A   0
13X2836BX2572B                                        CLOSED          X2575B   0
13X2836CX2572C                                        CLOSED          X2575C   0
  X0187ASI500A                                        MEASURING                1
  X0187BSI500B                                        MEASURING                1
  X0187CSI500C                                        MEASURING                1
  ES500AX0125A       -1.        .1                                             0
  ES500BX0125B       -1.        .1                                             0
  ES500CX0125C       -1.        .1                                             0
  TR500AX0124A       -1.        .1                                             0
  TR500BX0124B       -1.        .1                                             0
  TR500CX0124C       -1.        .1                                             0
  X0128AJU500A                                        MEASURING                1
  X0128BJU500B                                        MEASURING                1
  X0128CJU500C                                        MEASURING                1
  LE500ALESI1A                                        MEASURING                1
  LE500BLESI1B                                        MEASURING                1
  LE500CLESI1C                                        MEASURING                1
  SI500ASILE1A                                        MEASURING                1
  SI500BSILE1B                                        MEASURING                1
  SI500CSILE1C                                        MEASURING                1
  LE500ALESI2A                                        MEASURING                1
  LE500BLESI2B                                        MEASURING                1
  LE500CLESI2C                                        MEASURING                1
  SI500ASILE2A                                        MEASURING                1
  SI500BSILE2B                                        MEASURING                1
  SI500CSILE2C                                        MEASURING                1
  SI500ASIOR1A                                        MEASURING                1
  SI500BSIOR1B                                        MEASURING                1
  SI500CSIOR1C                                        MEASURING                1
  OR500AORSI1A                                        MEASURING                1
  OR500BORSI1B                                        MEASURING                1
  OR500CORSI1C                                        MEASURING                1
  LOCALASIOR2A       -1.       10.                                             1
  LOCALBSIOR2B       -1.       10.                                             1
  LOCALCSIOR2C       -1.       10.                                             1
  REMOTAORSI2A       -1.       10.                                             1
  REMOTBORSI2B       -1.       10.                                             1
  REMOTCORSI2C       -1.       10.                                             1
13X3590ARLLS2A                                                        XX3598   0
13X3590BRLLS2B                                                        XX3599   0
13X3590CRLLS2C                                                        XX3600   0
13LESI2ARLLS2A                                                        XX3598   0
13LESI2BRLLS2B                                                        XX3599   0
13LESI2CRLLS2C                                                        XX3600   0
  LESI2AX3601A                                        MEASURING                0
  LESI2BX3601B                                        MEASURING                0
  LESI2CX3601C                                        MEASURING                0
13X3603ARLLS1A                                                        XX3611   0
13X3603BRLLS1B                                                        XX3612   0
13X3603CRLLS1C                                                        XX3613   0
13LESI1ARLLS1A                                                        XX3611   0
13LESI1BRLLS1B                                                        XX3612   0
13LESI1CRLLS1C                                                        XX3613   0
  LESI1AX3614A                                        MEASURING                0
  LESI1BX3614B                                        MEASURING                0
  LESI1CX3614C                                        MEASURING                0
13X3616ARLSL1A                                                        XX3624   0
13X3616BRLSL1B                                                        XX3625   0
13X3616CRLSL1C                                                        XX3626   0
13SILE1ARLSL1A                                                        XX3624   0
13SILE1BRLSL1B                                                        XX3625   0
13SILE1CRLSL1C                                                        XX3626   0
  SILE1AX3627A                                        MEASURING                0
  SILE1BX3627B                                        MEASURING                0
  SILE1CX3627C                                        MEASURING                0
13X3629ARLSL2A                                                        XX3637   0
13X3629BRLSL2B                                                        XX3638   0
13X3629CRLSL2C                                                        XX3639   0
13SILE2ARLSL2A                                                        XX3637   0
13SILE2BRLSL2B                                                        XX3638   0
13SILE2CRLSL2C                                                        XX3639   0
  SILE2AX3640A                                        MEASURING                0
  SILE2BX3640B                                        MEASURING                0
  SILE2CX3640C                                        MEASURING                0
13X3642ACSSI1A                                                        TRPL1A   0
13X3642BCSSI1B                                                        TRPL1B   0
13X3642CCSSI1C                                                        TRPL1C   0
13SIOR1ACSSI1A                                                        TRPL1A   0
13SIOR1BCSSI1B                                                        TRPL1B   0
13SIOR1CCSSI1C                                                        TRPL1C   0
  SIOR1AX3644A                                        MEASURING                0
  SIOR1BX3644B                                        MEASURING                0
  SIOR1CX3644C                                        MEASURING                0
13X3646ACSSI2A                                                        TRPL2A   0
13X3646BCSSI2B                                                        TRPL2B   0
13X3646CCSSI2C                                                        TRPL2C   0
13SIOR2ACSSI2A                                                        TRPL2A   0
13SIOR2BCSSI2B                                                        TRPL2B   0
13SIOR2CCSSI2C                                                        TRPL2C   0
  SIOR2AX3648A                                        MEASURING                0
  SIOR2BX3648B                                        MEASURING                0
  SIOR2CX3648C                                        MEASURING                0
13X3650ACSOR1A                                                        TRPR1A   0
13X3650BCSOR1B                                                        TRPR1B   0
13X3650CCSOR1C                                                        TRPR1C   0
13ORSI1ACSOR1A                                                        TRPR1A   0
13ORSI1BCSOR1B                                                        TRPR1B   0
13ORSI1CCSOR1C                                                        TRPR1C   0
  ORSI1AX3652A                                        MEASURING                0
  ORSI1BX3652B                                        MEASURING                0
  ORSI1CX3652C                                        MEASURING                0
13X3654ACSOR2A                                                        TRPR2A   0
13X3654BCSOR2B                                                        TRPR2B   0
13X3654CCSOR2C                                                        TRPR2C   0
13ORSI2ACSOR2A                                                        TRPR2A   0
13ORSI2BCSOR2B                                                        TRPR2B   0
13ORSI2CCSOR2C                                                        TRPR2C   0
  ORSI2AX3656A                                        MEASURING                0
  ORSI2BX3656B                                        MEASURING                0
  ORSI2CX3656C                                        MEASURING                0
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14X0127A  430701.946       60.     35.77                           -1.      100.
14X0127B  430701.946       60.    -84.23                           -1.      100.
14X0127C  430701.946       60.   -204.23                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM BALBEQUHE003 BAL13 - GRUPO 1
14GE001A  11530.8859       60.81.0144623                           -1.      100.
14GE001B  11530.8859       60.-38.985538                           -1.      100.
14GE001C  11530.8859       60.-158.98554                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM CROCHAUTE004 CRO13 - GRUPO 1
14GE002A  11577.4739       60.  73.17684                           -1.      100.
14GE002B  11577.4739       60. -46.82316                           -1.      100.
14GE002C  11577.4739       60.-166.82316                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM C.ROCH CRC13 - GRUPO 1
14GE003A  11643.5017       60.75.8167775                           -1.      100.
14GE003B  11643.5017       60.-44.183222                           -1.      100.
14GE003C  11643.5017       60.-164.18322                           -1.      100.
11XX0565        13.4                                               -1.       10.
18XX0559         1.0
11XX0568        13.4                                               -1.       10.
18XX0561         1.0
11XX0571        13.4                                               -1.       10.
18XX0562         1.0
11XX0574        13.4                                               -1.       10.
18XX0560         1.0
11XX0577        13.4                                               -1.       10.
18XX0558         1.0
11XX0580        13.4                                               -1.       10.
18XX0557         1.0
11XX0599        21.3                                               -1.       10.
18XX0593         1.0
11XX0602        21.3                                               -1.       10.
18XX0595         1.0
11XX0605        21.3                                               -1.       10.
18XX0596         1.0
11XX0608        21.3                                               -1.       10.
18XX0594         1.0
11XX0611        21.3                                               -1.       10.
18XX0592         1.0
11XX0614        21.3                                               -1.       10.
18XX0591         1.0
11XX0644        13.4                                               -1.       10.
18XX0637         1.0
11XX0647        13.4                                               -1.       10.
18XX0639         1.0
11XX0650        13.4                                               -1.       10.
18XX0641         1.0
11XX0653        13.4                                               -1.       10.
18XX0638         1.0
11XX0656        13.4                                               -1.       10.
18XX0640         1.0
11XX0659        13.4                                               -1.       10.
18XX0633         1.0
11XX0678        21.3                                               -1.       10.
18XX0672         1.0
11XX0681        21.3                                               -1.       10.
18XX0674         1.0
11XX0684        21.3                                               -1.       10.
18XX0675         1.0
11XX0687        21.3                                               -1.       10.
18XX0673         1.0
11XX0690        21.3                                               -1.       10.
18XX0671         1.0
11XX0693        21.3                                               -1.       10.
18XX0670         1.0
11XX1582        13.4                                               -1.       10.
18XX1576         1.0
11XX1585        13.4                                               -1.       10.
18XX1578         1.0
11XX1588        13.4                                               -1.       10.
18XX1579         1.0
11XX1591        13.4                                               -1.       10.
18XX1577         1.0
11XX1594        13.4                                               -1.       10.
18XX1575         1.0
11XX1597        13.4                                               -1.       10.
18XX1574         1.0
11XX1616        21.3                                               -1.       10.
18XX1610         1.0
11XX1619        21.3                                               -1.       10.
18XX1612         1.0
11XX1622        21.3                                               -1.       10.
18XX1613         1.0
11XX1625        21.3                                               -1.       10.
18XX1611         1.0
11XX1628        21.3                                               -1.       10.
18XX1609         1.0
11XX1631        21.3                                               -1.       10.
18XX1608         1.0
11XX1661        13.4                                               -1.       10.
18XX1654         1.0
11XX1664        13.4                                               -1.       10.
18XX1656         1.0
11XX1667        13.4                                               -1.       10.
18XX1658         1.0
11XX1670        13.4                                               -1.       10.
18XX1655         1.0
11XX1673        13.4                                               -1.       10.
18XX1657         1.0
11XX1676        13.4                                               -1.       10.
18XX1650         1.0
11XX1695        21.3                                               -1.       10.
18XX1689         1.0
11XX1698        21.3                                               -1.       10.
18XX1691         1.0
11XX1701        21.3                                               -1.       10.
18XX1692         1.0
11XX1704        21.3                                               -1.       10.
18XX1690         1.0
11XX1707        21.3                                               -1.       10.
18XX1688         1.0
11XX1710        21.3                                               -1.       10.
18XX1687         1.0
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14GE004A  16166.6323       60.      19.4                           -1.      100.
14GE004B  16166.6323       60.    -100.6                           -1.      100.
14GE004C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0123A  430659.162       60.      35.2                           -1.      100.
14X0123B  430659.162       60.     -84.8                           -1.      100.
14X0123C  430659.162       60.    -204.8                           -1.      100.
14X0125A  428660.705       60.                                     -1.      100.
14X0125B  428660.705       60.     -120.                           -1.      100.
14X0125C  428660.705       60.     -240.                           -1.      100.
14X0124A  428660.705       60.                                     -1.      100.
14X0124B  428660.705       60.     -120.                           -1.      100.
14X0124C  428660.705       60.     -240.                           -1.      100.
14X0186A   432334.94       60.       35.                           -1.      100.
14X0186B   432334.94       60.      -85.                           -1.      100.
14X0186C   432334.94       60.     -205.                           -1.      100.
11XX2942        13.4                                               -1.       10.
18XX2936         1.0
11XX2945        13.4                                               -1.       10.
18XX2938         1.0
11XX2948        13.4                                               -1.       10.
18XX2939         1.0
11XX2951        13.4                                               -1.       10.
18XX2937         1.0
11XX2954        13.4                                               -1.       10.
18XX2935         1.0
11XX2957        13.4                                               -1.       10.
18XX2934         1.0
11XX2976        21.3                                               -1.       10.
18XX2970         1.0
11XX2979        21.3                                               -1.       10.
18XX2972         1.0
11XX2982        21.3                                               -1.       10.
18XX2973         1.0
11XX2985        21.3                                               -1.       10.
18XX2971         1.0
11XX2988        21.3                                               -1.       10.
18XX2969         1.0
11XX2991        21.3                                               -1.       10.
18XX2968         1.0
11XX3021        13.4                                               -1.       10.
18XX3014         1.0
11XX3024        13.4                                               -1.       10.
18XX3016         1.0
11XX3027        13.4                                               -1.       10.
18XX3018         1.0
11XX3030        13.4                                               -1.       10.
18XX3015         1.0
11XX3033        13.4                                               -1.       10.
18XX3017         1.0
11XX3036        13.4                                               -1.       10.
18XX3010         1.0
11XX3055        21.3                                               -1.       10.
18XX3049         1.0
11XX3058        21.3                                               -1.       10.
18XX3051         1.0
11XX3061        21.3                                               -1.       10.
18XX3052         1.0
11XX3064        21.3                                               -1.       10.
18XX3050         1.0
11XX3067        21.3                                               -1.       10.
18XX3048         1.0
11XX3070        21.3                                               -1.       10.
18XX3047         1.0
14X0188A  431926.691       60.      34.4                           -1.      100.
14X0188B  431926.691       60.     -85.6                           -1.      100.
14X0188C  431926.691       60.    -205.6                           -1.      100.
14X0189A  420495.739       60.       -6.                           -1.      100.
14X0189B  420495.739       60.     -126.                           -1.      100.
14X0189C  420495.739       60.     -246.                           -1.      100.
14X0190A  420495.739       60.       -6.                           -1.      100.
14X0190B  420495.739       60.     -126.                           -1.      100.
14X0190C  420495.739       60.     -246.                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0021A  16166.6323       60.      19.4                           -1.      100.
14X0021B  16166.6323       60.    -100.6                           -1.      100.
14X0021C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0022A  16166.6323       60.      19.4                           -1.      100.
14X0022B  16166.6323       60.    -100.6                           -1.      100.
14X0022C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0025A  16166.6323       60.      19.4                           -1.      100.
14X0025B  16166.6323       60.    -100.6                           -1.      100.
14X0025C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0023A  16166.6323       60.      19.4                           -1.      100.
14X0023B  16166.6323       60.    -100.6                           -1.      100.
14X0023C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0024A  16166.6323       60.      19.4                           -1.      100.
14X0024B  16166.6323       60.    -100.6                           -1.      100.
14X0024C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0026A  16166.6323       60.      19.4                           -1.      100.
14X0026B  16166.6323       60.    -100.6                           -1.      100.
14X0026C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0027A  16166.6323       60.      19.4                           -1.      100.
14X0027B  16166.6323       60.    -100.6                           -1.      100.
14X0027C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0028A  16166.6323       60.      19.4                           -1.      100.
14X0028B  16166.6323       60.    -100.6                           -1.      100.
14X0028C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0032A  16166.6323       60.      19.4                           -1.      100.
14X0032B  16166.6323       60.    -100.6                           -1.      100.
14X0032C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0033A  16166.6323       60.      19.4                           -1.      100.
14X0033B  16166.6323       60.    -100.6                           -1.      100.
14X0033C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0034A  16166.6323       60.      19.4                           -1.      100.
14X0034B  16166.6323       60.    -100.6                           -1.      100.
14X0034C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0037A  16166.6323       60.      19.4                           -1.      100.
14X0037B  16166.6323       60.    -100.6                           -1.      100.
14X0037C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0038A  16166.6323       60.      19.4                           -1.      100.
14X0038B  16166.6323       60.    -100.6                           -1.      100.
14X0038C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0054A  16166.6323       60.      19.4                           -1.      100.
14X0054B  16166.6323       60.    -100.6                           -1.      100.
14X0054C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0055A  16166.6323       60.      19.4                           -1.      100.
14X0055B  16166.6323       60.    -100.6                           -1.      100.
14X0055C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0060A  16166.6323       60.      19.4                           -1.      100.
14X0060B  16166.6323       60.    -100.6                           -1.      100.
14X0060C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0061A  16166.6323       60.      19.4                           -1.      100.
14X0061B  16166.6323       60.    -100.6                           -1.      100.
14X0061C  16166.6323       60.    -220.6                           -1.      100.
C EQUIVALENTE DE THEVENIN EM MAUA-3-AM
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH001A  184631.253       60.33.1067449                           -1.      100.
14TH001B  184631.253       60.-86.893255                           -1.      100.
14TH001C  184631.253       60.-206.89325                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM MANAU2-AM0
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH002A  58500.8329       60.22.0506420                           -1.      100.
14TH002B  58500.8329       60.-97.949357                           -1.      100.
14TH002C  58500.8329       60.-217.94935                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM MANAU1-AM0
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH003A  57481.0517       60.24.7612012                           -1.      100.
14TH003B  57481.0517       60.-95.238798                           -1.      100.
14TH003C  57481.0517       60.-215.23879                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM BALBIN-AM
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH004A  195189.754       60.34.9155082                           -1.      100.
14TH004B  195189.754       60.-85.084491                           -1.      100.
14TH004C  195189.754       60.-205.08449                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM JURUPA-PA
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH005A  196604.188       60.69.9621574                           -1.      100.
14TH005B  196604.188       60.-50.037842                           -1.      100.
14TH005C  196604.188       60.-170.03784                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM XINGU--PA
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH006A  210651.901       60.26.1345358                           -1.      100.
14TH006B  210651.901       60.-93.865464                           -1.      100.
14TH006C  210651.901       60.-213.86546                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM TUCUR2-PA
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH007A  425235.094       60.28.1465095                           -1.      100.
14TH007B  425235.094       60.-91.853490                           -1.      100.
14TH007C  425235.094       60.-211.85349                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8100
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14XI500A  430659.192       60.35.1542912                           -1.      100.
C 14XI500B  430659.192       60.-84.845708                           -1.      100.
C 14XI500C  430659.192       60.-204.84570                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8200
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14JU500A  427772.845       60.36.0329686                           -1.      100.
C 14JU500B  427772.845       60.-83.967031                           -1.      100.
C 14JU500C  427772.845       60.-203.96703                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8300
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14OR500A  427256.689       60.35.1795177                           -1.      100.
C 14OR500B  427256.689       60.-84.820482                           -1.      100.
C 14OR500C  427256.689       60.-204.82048                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8400
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14SI500A  425531.703       60.34.4466030                           -1.      100.
C 14SI500B  425531.703       60.-85.553397                           -1.      100.
C 14SI500C  425531.703       60.-205.55339                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
/OUTPUT
  ES500AES500BES500CTR500ATR500BTR500CXI500AXI500BXI500CJU500AJU500BJU500COR500A
  OR500BOR500CSI500ASI500BSI500CLE500ALE500BLE500CCSSI1ACSSI1BCSSI1CCSSI2ACSSI2B
  CSSI2CCSOR1ACSOR1BCSOR1CCSOR2ACSOR2BCSOR2CRLLS1ARLLS1BRLLS1CRLSL1ARLSL1BRLSL1C
  RLSL2ARLSL2BRLSL2CRLLS2ARLLS2BRLLS2C
BLANK TACS
BLANK MODELS
BLANK BRANCH
BLANK SWITCH
BLANK SOURCE
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK