  XX2506                   1.E-6                                               0
  TR500BXX2507                          900.                                   0
  XX2507XX2508                          900.                                   0
  TR500BXX2507                          900.                                   0
  XX2507XX2508                          900.                                   0
  XX2508XX2509                   .1131                                         0
  XX2509                   1.E-6                                               0
  TR500AXX2510                          900.                                   0
  XX2510XX2511                          900.                                   0
  TR500AXX2510                          900.                                   0
  XX2510XX2511                          900.                                   0
  XX2511XX2512                   .1131                                         0
  XX2512                   1.E-6                                               0
  TR500CXX2514                          895.                                   0
  TR500CXX2514                          895.                                   0
  XX2514XX2515                          895.                                   0
  XX2514XX2515                          895.                                   0
  XX2515XX2516                    4.06                                         0
  XX2516XX2517                   2.597                                         0
  XX2517                   1.E-6                                               0
  XX2516XX2517                        1584.5                                   0
  XX2516XX2517              200.                                               0
  TR500BXX2518                          895.                                   0
  TR500BXX2518                          895.                                   0
  XX2518XX2519                          895.                                   0
  XX2518XX2519                          895.                                   0
  XX2519XX2520                    4.06                                         0
  XX2520XX2521                   2.597                                         0
  XX2521                   1.E-6                                               0
  XX2520XX2521                        1584.5                                   0
  XX2520XX2521              200.                                               0
  TR500AXX2522                          895.                                   0
  TR500AXX2522                          895.                                   0
  XX2522XX2523                          895.                                   0
  XX2522XX2523                          895.                                   0
  XX2523XX2524                    4.06                                         0
  XX2524XX2525                   2.597                                         0
  XX2525                   1.E-6                                               0
  XX2524XX2525                        1584.5                                   0
  XX2524XX2525              200.                                               0
  TR500CXX2527                          895.                                   0
  TR500CXX2527                          895.                                   0
  XX2527XX2528                          895.                                   0
  XX2527XX2528                          895.                                   0
  XX2528XX2529                    4.06                                         0
  XX2529XX2530                   2.597                                         0
  XX2530                   1.E-6                                               0
  XX2529XX2530                        1584.5                                   0
  XX2529XX2530              200.                                               0
  TR500BXX2531                          895.                                   0
  TR500BXX2531                          895.                                   0
  XX2531XX2532                          895.                                   0
  XX2531XX2532                          895.                                   0
  XX2532XX2533                    4.06                                         0
  XX2533XX2534                   2.597                                         0
  XX2534                   1.E-6                                               0
  XX2533XX2534                        1584.5                                   0
  XX2533XX2534              200.                                               0
  TR500AXX2535                          895.                                   0
  TR500AXX2535                          895.                                   0
  XX2535XX2536                          895.                                   0
  XX2535XX2536                          895.                                   0
  XX2536XX2537                    4.06                                         0
  XX2537XX2538                   2.597                                         0
  XX2538                   1.E-6                                               0
  XX2537XX2538                        1584.5                                   0
  XX2537XX2538              200.                                               0
  TR500CXX2540                        890.74                                   0
  XX2540XX2541                        890.74                                   0
  TR500CXX2540                        890.74                                   0
  XX2540XX2541                        890.74                                   0
  XX2541XX2542                    2.34                                         0
  XX2542XX2543                  2.8416                                         0
  XX2543XX2544                   5.635                                         0
  XX2544                   1.E-6                                               0
  XX2541XX2544              600.                                               0
  XX2542XX2543                        793.13                                   0
  XX2543XX2544                        18788.                                   0
  XX2542XX2543              1.E3                                               0
  XX2543XX2544              1.E3                                               0
  TR500BXX2545                        890.74                                   0
  XX2545XX2546                        890.74                                   0
  TR500BXX2545                        890.74                                   0
  XX2545XX2546                        890.74                                   0
  XX2546XX2547                    2.34                                         0
  XX2547XX2548                  2.8416                                         0
  XX2548XX2549                   5.635                                         0
  XX2549                   1.E-6                                               0
  XX2546XX2549              600.                                               0
  XX2547XX2548                        793.13                                   0
  XX2548XX2549                        18788.                                   0
  XX2547XX2548              1.E3                                               0
  XX2548XX2549              1.E3                                               0
  TR500AXX2550                        890.74                                   0
  XX2550XX2551                        890.74                                   0
  TR500AXX2550                        890.74                                   0
  XX2550XX2551                        890.74                                   0
  XX2551XX2552                    2.34                                         0
  XX2552XX2553                  2.8416                                         0
  XX2553XX2554                   5.635                                         0
  XX2554                   1.E-6                                               0
  XX2551XX2554              600.                                               0
  XX2552XX2553                        793.13                                   0
  XX2553XX2554                        18788.                                   0
  XX2552XX2553              1.E3                                               0
  XX2553XX2554              1.E3                                               0
  TR500CXX2556                        890.74                                   0
  XX2556XX2557                        890.74                                   0
  TR500CXX2556                        890.74                                   0
  XX2556XX2557                        890.74                                   0
  XX2557XX2558                    2.34                                         0
  XX2558XX2559                  2.8416                                         0
  XX2559XX2560                   5.635                                         0
  XX2560                   1.E-6                                               0
  XX2557XX2560              600.                                               0
  XX2558XX2559                        793.13                                   0
  XX2559XX2560                        18788.                                   0
  XX2558XX2559              1.E3                                               0
  XX2559XX2560              1.E3                                               0
  TR500BXX2561                        890.74                                   0
  XX2561XX2562                        890.74                                   0
  TR500BXX2561                        890.74                                   0
  XX2561XX2562                        890.74                                   0
  XX2562XX2563                    2.34                                         0
  XX2563XX2564                  2.8416                                         0
  XX2564XX2565                   5.635                                         0
  XX2565                   1.E-6                                               0
  XX2562XX2565              600.                                               0
  XX2563XX2564                        793.13                                   0
  XX2564XX2565                        18788.                                   0
  XX2563XX2564              1.E3                                               0
  XX2564XX2565              1.E3                                               0
  TR500AXX2566                        890.74                                   0
  XX2566XX2567                        890.74                                   0
  TR500AXX2566                        890.74                                   0
  XX2566XX2567                        890.74                                   0
  XX2567XX2568                    2.34                                         0
  XX2568XX2569                  2.8416                                         0
  XX2569XX2570                   5.635                                         0
  XX2570                   1.E-6                                               0
  XX2567XX2570              600.                                               0
  XX2568XX2569                        793.13                                   0
  XX2569XX2570                        18788.                                   0
  XX2568XX2569              1.E3                                               0
  XX2569XX2570              1.E3                                               0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - TUCUR2-PA - 500 kV - CIRCUITO 1 - CAPAC
  XI500AXT500A                        20294.                                   0
  XI500BXT500B                        20294.                                   0
  XI500CXT500C                        20294.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 1 - CAPAC
  XJ500AXI500A                        43907.                                   0
  XJ500BXI500B                        43907.                                   0
  XJ500CXI500C                        43907.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 1 - CAPAC
  JU500AJR500A                        43956.                                   0
  JU500BJR500B                        43956.                                   0
  JU500CJR500C                        43956.                                   0
  JUR13A                    1.E8                                               0
  JUR13B                    1.E8                                               0
  JUR13C                    1.E8                                               0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 1 - CAPAC
  JO500AJU500A                        31421.                                   0
  JO500BJU500B                        31421.                                   0
  JO500CJU500C                        31421.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 1 - CAPAC
  OR500AOX500A                        31421.                                   0
  OR500BOX500B                        31421.                                   0
  OR500COX500C                        31421.                                   0
  LE113A                    1.E8                                               0
  LE113B                    1.E8                                               0
  LE113C                    1.E8                                               0
  44073A                    1.E8                                               0
  44073B                    1.E8                                               0
  44073C                    1.E8                                               0
  ORM13A                    1.E8                                               0
  ORM13B                    1.E8                                               0
  ORM13C                    1.E8                                               0
  SIL13A                    1.E8                                               0
  SIL13B                    1.E8                                               0
  SIL13C                    1.E8                                               0
  LE213A                    1.E8                                               0
  LE213B                    1.E8                                               0
  LE213C                    1.E8                                               0
  LEA13A                    1.E8                                               0
  LEA13B                    1.E8                                               0
  LEA13C                    1.E8                                               0
  LEC13A                    1.E8                                               0
  LEC13B                    1.E8                                               0
  LEC13C                    1.E8                                               0
  LET13A                    1.E8                                               0
  LET13B                    1.E8                                               0
  LET13C                    1.E8                                               0
  LE313A                    1.E8                                               0
  LE313B                    1.E8                                               0
  LE313C                    1.E8                                               0
  X0009A                    1.E8                                               0
  X0009B                    1.E8                                               0
  X0009C                    1.E8                                               0
  X0042A                    1.E8                                               0
  X0042B                    1.E8                                               0
  X0042C                    1.E8                                               0
  X0044A                    1.E8                                               0
  X0044B                    1.E8                                               0
  X0044C                    1.E8                                               0
  X0046A                    1.E8                                               0
  X0046B                    1.E8                                               0
  X0046C                    1.E8                                               0
  44048A                    1.E8                                               0
  44048B                    1.E8                                               0
  44048C                    1.E8                                               0
  44050A                    1.E8                                               0
  44050B                    1.E8                                               0
  44050C                    1.E8                                               0
  44052A                    1.E8                                               0
  44052B                    1.E8                                               0
  44052C                    1.E8                                               0
  44054A                    1.E8                                               0
  44054B                    1.E8                                               0
  44054C                    1.E8                                               0
  43971A                    1.E8                                               0
  43971B                    1.E8                                               0
  43971C                    1.E8                                               0
C LT MANAUS-AM - LECHUG-AM - 230 kV - CIRC. 1 DE 19.7 km - CAPAC. DE 478 MVA
-1LE230AMA230A            .314181.25132.8038  19.7 0 0                         0
-2LE230BMA230B            .05371.357144.6731  19.7 0 0                         0
-3LE230CMA230C                                                                 0
C C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - TUCUR2-PA - 500 kV - CIRCUITO 2 - CAP
  XI500AXC500A                        20294.                                   0
  XI500BXC500B                        20294.                                   0
  XI500CXC500C                        20294.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 2 - CAPAC
  JU500AJX500A                        43956.                                   0
  JU500BJX500B                        43956.                                   0
  JU500CJX500C                        43956.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA XINGU--PA - JURUPA-PA - 500 kV - CIRCUITO 2 - CAPAC
  XR500AXI500A                        43907.                                   0
  XR500BXI500B                        43907.                                   0
  XR500CXI500C                        43907.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 2 - CAPAC
  OR500AOJ500A                        31421.                                   0
  OR500BOJ500B                        31421.                                   0
  OR500COJ500C                        31421.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA JURUPA-PA - ORIXIM-PA - 500 kV - CIRCUITO 2 - CAPAC
  J2500AJU500A                        31421.                                   0
  J2500BJU500B                        31421.                                   0
  J2500CJU500C                        31421.                                   0
C TRAFO DE 3 ENROL. EM LECHUG-AM LE230 - 230/138/13.8 kV - CIRC. 3   B.FIC = 849
  TRANSFORMER                         X0071A  1.E6                             0
            9999
 1LE230A                  .9135745.678 136.1
 2LE138A                   .0545 2.72879.674
 3LE313ALE313B            .053952.6976  13.8
  TRANSFORMER X0071A                  X0071B                                   0
 1LE230B      
 2LE138B      
 3LE313BLE313C
  TRANSFORMER X0071A                  X0071C                                   0
 1LE230C      
 2LE138C      
 3LE313CLE313A
C TRAFO DE 3 ENROL. EM JURUPA-PA JU500 - 500/230/13.8 kV - CIRC. 2   B.FIC = 825
  TRANSFORMER             .808321181.5X0072A                                   0
     0.808320792      1181.47306
      2.21711622      1224.35695
      4.44675561      1284.56768
      20.7404665      1308.82524
      110.481379      1355.60767
            9999
 1JU500A                  1.721886.092317.53
 2JU230A                   .0352 1.761143.28
 344073A44073B            .01688.84412  13.8
  TRANSFORMER X0072A                  X0072B                                   0
 1JU500B      
 2JU230B      
 344073B44073C
  TRANSFORMER X0072A                  X0072C                                   0
 1JU500C      
 2JU230C      
 344073C44073A
        XX0073              1.E6                                               0
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0074A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0153AXX0075             .1897 7.589193.82
  TRANSFORMER X0074A                  X0074B                                   0
 1XI501B      
 2X0153BXX0075
  TRANSFORMER X0074A                  X0074C                                   0
 1XI501C      
 2X0153CXX0075
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0076A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0150AX0150B              .456 22.77 335.7
  TRANSFORMER X0076A                  X0076B                                   0
 1XI501B      
 2X0150BX0150C
  TRANSFORMER X0076A                  X0076C                                   0
 1XI501C      
 2X0150CX0150A
        XX0077              1.E6                                               0
  XX0075                    1.E8                                               0
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .72305701.73X0078A                                   0
     0.723050517      701.726794
     0.955257322       818.68126
      1.11712322      935.635725
      1.24908396      1052.59019
      3.45244345      1169.54466
      8.38862009      1228.02189
      13.2123897      1250.76304
      16.5243805      1262.67506
      24.7865733      1286.49912
      33.1401262      1290.83077
       745.89155      1320.06939
            9999
 1ES500A                    1.03  51.5266.68
 2X0155AX0155B            1.341967.096 329.5
  TRANSFORMER X0078A                  X0078B                                   0
 1ES500B      
 2X0155BX0155C
  TRANSFORMER X0078A                  X0078C                                   0
 1ES500C      
 2X0155CX0155A
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .43764704.98X0079A                                   0
     0.437635839      704.975529
     0.640133475      823.012906
     0.804796176      941.050284
      1.38281478      1058.00475
      2.44888609      1117.56489
      4.68551728      1176.04213
      12.5526039      1234.51936
      18.6167478      1258.34342
      22.5254424      1270.25545
      49.1514196      1289.74786
      660.270109      1336.31306
            9999
 1ES500A                    1.03  51.5266.68
 2X0154AXX0077             .447322.366190.24
  TRANSFORMER X0079A                  X0079B                                   0
 1ES500B      
 2X0154BXX0077
  TRANSFORMER X0079A                  X0079C                                   0
 1ES500C      
 2X0154CXX0077
  XX0069                    1.E8                                               0
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .72305701.73X0080A                                   0
     0.723050517      701.726794
     0.955257322       818.68126
      1.11712322      935.635725
      1.24908396      1052.59019
      3.45244345      1169.54466
      8.38862009      1228.02189
      13.2123897      1250.76304
      16.5243805      1262.67506
      24.7865733      1286.49912
      33.1401262      1290.83077
       745.89155      1320.06939
            9999
 1ES500A                    1.03  51.5266.68
 2X0152AX0152B            1.341967.096 329.5
  TRANSFORMER X0080A                  X0080B                                   0
 1ES500B      
 2X0152BX0152C
  TRANSFORMER X0080A                  X0080C                                   0
 1ES500C      
 2X0152CX0152A
C TR INVERSOR ESTREITO BIPOLO POLO 2 1165 MVA
  TRANSFORMER             .43764704.98X0081A                                   0
     0.437635839      704.975529
     0.640133475      823.012906
     0.804796176      941.050284
      1.38281478      1058.00475
      2.44888609      1117.56489
      4.68551728      1176.04213
      12.5526039      1234.51936
      18.6167478      1258.34342
      22.5254424      1270.25545
      49.1514196      1289.74786
      660.270109      1336.31306
            9999
 1ES500A                    1.03  51.5266.68
 2X0151AXX0073             .447322.366190.24
  TRANSFORMER X0081A                  X0081B                                   0
 1ES500B      
 2X0151BXX0073
  TRANSFORMER X0081A                  X0081C                                   0
 1ES500C      
 2X0151CXX0073
  XX0139XX0141              13.9                                               0
  XX0133XX0135              13.9                                               0
  XI501AX0142A              .001                                               0
  XI501BX0142B              .001                                               0
  XI501CX0142C              .001                                               0
  XI501AX0136A              .001                                               0
  XI501BX0136B              .001                                               0
  XI501CX0136C              .001                                               0
  X0156AES500A              .001                                               0
  X0156BES500B              .001                                               0
  X0156CES500C              .001                                               0
  X0157AES500A              .001                                               0
  X0157BES500B              .001                                               0
  X0157CES500C              .001                                               0
  XX0147XX0131                   113.1                                         0
  XX0134XX0137                   113.1                                         0
  XX0145XX0130                   113.1                                         0
  XX0140XX0143                   113.1                                         0
  XX0146                    .001                                               0
  XX0144                    .001                                               0
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0090A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0160AXX0091             .380919.046190.47
  TRANSFORMER X0090A                  X0090B                                   0
 1TR500B      
 2X0160BXX0091
  TRANSFORMER X0090A                  X0090C                                   0
 1TR500C      
 2X0160CXX0091
        XX0091              1.E6                                               0
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0092A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0161AX0161B            1.142857.138 329.9
  TRANSFORMER X0092A                  X0092B                                   0
 1TR500B      
 2X0161BX0161C
  TRANSFORMER X0092A                  X0092C                                   0
 1TR500C      
 2X0161CX0161A
  XX0093                    1.E8                                               0
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0094A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0163AX0163B              .456 22.77 335.7
  TRANSFORMER X0094A                  X0094B                                   0
 1XI501B      
 2X0163BX0163C
  TRANSFORMER X0094A                  X0094C                                   0
 1XI501C      
 2X0163CX0163A
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0095A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0162AXX0093             .1897 7.589193.82
  TRANSFORMER X0095A                  X0095B                                   0
 1XI501B      
 2X0162BXX0093
  TRANSFORMER X0095A                  X0095C                                   0
 1XI501C      
 2X0162CXX0093
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0096A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0164AXX0097             .380919.046190.47
  TRANSFORMER X0096A                  X0096B                                   0
 1TR500B      
 2X0164BXX0097
  TRANSFORMER X0096A                  X0096C                                   0
 1TR500C      
 2X0164CXX0097
        XX0097              1.E6                                               0
C TR INVERSOR T. RIO BIPOLO POLO 1 1286 MVA
  TRANSFORMER                21.1137.1X0098A                                   0
      21.0004652       1137.0573
      66.9493443      1194.45163
      154.126549       1247.5143
      282.580112       1294.0795
      453.491434      1329.81559
       689.65615      1352.55674
      4220.63053      1767.31193
      7010.06476      2182.06711
            9999
 1TR500A                    .875 43.75266.68
 2X0165AX0165B            1.142857.138 329.9
  TRANSFORMER X0098A                  X0098B                                   0
 1TR500B      
 2X0165BX0165C
  TRANSFORMER X0098A                  X0098C                                   0
 1TR500C      
 2X0165CX0165A
  XX0099                    1.E8                                               0
C TRAFO CONVERSOR XINGU 500Y/335,7D KV - 1186,3 MVA
  TRANSFORMER             16.5541191.2X0100A                                   0
      16.5537646      1191.22352
      78.6764335      1234.54074
      151.968879      1272.44331
      2854.11529      1589.74194
            9999
 1XI501A                   .3372 16.84288.68
 2X0159AX0159B              .456 22.77 335.7
  TRANSFORMER X0100A                  X0100B                                   0
 1XI501B      
 2X0159BX0159C
  TRANSFORMER X0100A                  X0100C                                   0
 1XI501C      
 2X0159CX0159A
C TRAFO CONVERSOR XINGU 500Y/335,7Y KV - 1186,3 MVA
  TRANSFORMER             16.6491191.2X0101A                                   0
      16.6489012      1191.22352
      78.5704153      1234.54074
      176.652688      1256.19935
      344.580637      1268.11159
      553.630618      1277.85796
      3090.18873      1463.03907
            9999
 1XI501A                   .3372 16.84288.68
 2X0158AXX0099             .1897 7.589193.82
  TRANSFORMER X0101A                  X0101B                                   0
 1XI501B      
 2X0158BXX0099
  TRANSFORMER X0101A                  X0101C                                   0
 1XI501C      
 2X0158CXX0099
  XX0178XX0180             16.81                                               0
  XX0173XX0175             16.81                                               0
  XI501AX0166A              .001                                               0
  XI501BX0166B              .001                                               0
  XI501CX0166C              .001                                               0
  XI501AX0167A              .001                                               0
  XI501BX0167B              .001                                               0
  XI501CX0167C              .001                                               0
  X0168ATR500A              .001                                               0
  X0168BTR500B              .001                                               0
  X0168CTR500C              .001                                               0
  X0169ATR500A              .001                                               0
  X0169BTR500B              .001                                               0
  X0169CTR500C              .001                                               0
  XX0185XX0171                   113.1                                         0
  XX0174XX0176                   113.1                                         0
  XX0183XX0170                   113.1                                         0
  XX0179XX0181                   113.1                                         0
  XX0184                    .001                                               0
  XX0182                    .001                                               0
C CARGA NA BARRA P.FIGU-AM013 PFI13 - P = 6.3 MW - Q = 0.9 MVAR
  PFI13A                   31.554.5071                                         0
  PFI13B                   31.554.5071                                         0
  PFI13C                   31.554.5071                                         0
C CARGA NA BARRA BALBEQUHE002 BAL13 - P = 4.1 MW - Q = 1.3 MVAR
  BAL13A                  41.61613.195                                         0
  BAL13B                  41.61613.195                                         0
  BAL13C                  41.61613.195                                         0
C PEXLIM P120 XH145
92      RLSI2N                         4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C CARGA FICTICIA NA BARRA J.TEIX-AM138 JT138 - P = 166.088672745 MW - Q = 32.269
  JT138A                  108.5121.082                                         0
  JT138B                  108.5121.082                                         0
  JT138C                  108.5121.082                                         0
C ATR 01 DE LECHUGA 500Y/230Y/13.8D KV-600 MVA (CURV SAT- J=1.21PU/XAC=70.4%)
  TRANSFORMER             1.95961191.3X0110A                                   0
      1.95956556      1191.32769
      5.67658879      1234.64476
      10.6734733      1295.28865
      47.5983637       1325.7189
      236.971399      1403.25645
            9999
 1LE500A                      .8   40.317.55
 2LE230A                   .02821.4103  141.
 3LE113ALE113B             .02621.3102  13.8
  TRANSFORMER X0110A                  X0110B                                   0
 1LE500B      
 2LE230B      
 3LE113BLE113C
  TRANSFORMER X0110A                  X0110C                                   0
 1LE500C      
 2LE230C      
 3LE113CLE113A
C ATR 02 DE LECHUGA 500Y/230Y/13.8D KV-600 MVA (CURV SAT- J=1.21PU/XAC=70.4%)
  TRANSFORMER             1.95961191.3X0111A                                   0
      1.95956556      1191.32769
      5.67658879      1234.64476
      10.6734733      1295.28865
      47.5983637       1325.7189
      236.971399      1403.25645
            9999
 1LE500A                      .8   40.317.55
 2LE230A                   .02821.4103  141.
 3LE213ALE213B             .02621.3102  13.8
  TRANSFORMER X0111A                  X0111B                                   0
 1LE500B      
 2LE230B      
 3LE213BLE213C
  TRANSFORMER X0111A                  X0111C                                   0
 1LE500C      
 2LE230C      
 3LE213CLE213A
C ATR 03 DE LECHUGA 500Y/230Y/13.8D KV-600 MVA (CURV SAT- J=1.21PU/XAC=70.4%)
  TRANSFORMER             1.95961191.3X0112A                                   0
      1.95956556      1191.32769
      5.67658879      1234.64476
      10.6734733      1295.28865
      47.5983637       1325.7189
      236.971399      1403.25645
            9999
 1LE500A                      .8   40.317.55
 2LE230A                   .02821.4103  141.
 3LEA13ALEA13B             .02621.3102  13.8
  TRANSFORMER X0112A                  X0112B                                   0
 1LE500B      
 2LE230B      
 3LEA13BLEA13C
  TRANSFORMER X0112A                  X0112C                                   0
 1LE500C      
 2LE230C      
 3LEA13CLEA13A
  X2573A                               94.25                                   0
  X2573B                               94.25                                   0
  X2573C                               94.25                                   0
$VINTAGE, 1,
 1X2573AX2573B             6962.5722652544
 2X2573BX2573C             0.0
                           6962.5722652544
 3X2573CX2573A             0.0
                           0.0
                           6962.5722652544
  USE AR
 1X2830A                   3.0161822510153 .81000000227385
 2X2573AX2573B             -43.53484092482             0.0
                            628.3714654194         .003888
 3X2830B                               0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 4X2573BX2573C                         0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
 5X2830C                               0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                                       0.0             0.0
                           3.0161822510153 .81000000227385
 6X2573CX2573A                         0.0             0.0
                           -.8068028117E-4             0.0
                                       0.0             0.0
                           -.8068028117E-4             0.0
                           -43.53484092482             0.0
                            628.3714654194         .003888
$VINTAGE, -1,
  USE OLD
92X2572A                               4444.                                   0
                                               -1.                         
                    0.003                 584383.8
                     100.                  748440.
                     200.                  764148.
                     300.                  773388.
                     500.                  785400.
                     1.E3                  806652.
                     2.E3                  829752.
                     3.E3                  845460.
                     5.E3                  871332.
            9999
92X2572B      X2572A                   4444.                                   0
92X2572C      X2572A                   4444.                                   0
  XX2926XX2927            .00948                                               0
  X2588BXX2926                  3.7925                                         0
  XX2925X2588B            .00948                                               0
  XX2923XX2925                  3.7925                                         0
  XX2929XX2932            .00948                                               0
  X2588CXX2929                  3.7925                                         0
  XX2928X2588C            .00948                                               0
  XX2924XX2928                  3.7925                                         0
  XX2941XX2927             .0035                                               0
C TCRRsn / TCRCsn
  XX2924XX2927              720.      62.846                                   0
  XX2944XX2932             .0035                                               0
C TCRRsn / TCRCsn
  XX2930XX2932              720.      62.846                                   0
  XX2947XX2930             .0035                                               0
C TCRRsn / TCRCsn
  XX2932XX2930              720.      62.846                                   0
  XX2931X2588A            .00948                                               0
C TCR-R
  XX2922XX2933            .00948                                               0
$VINTAGE,1
  XX2930XX2931                                     3.79253                     0
$VINTAGE,0
  XX2950XX2924             .0035                                               0
C TCRRsn / TCRCsn
  XX2927XX2924              720.      62.846                                   0
  XX2953XX2923             .0035                                               0
C TCRRsn / TCRCsn
  XX2933XX2923              720.      62.846                                   0
C TCR-L
  X2588AXX2922                  3.7925                                         0
  XX2956XX2933             .0035                                               0
C TCRRsn / TCRCsn
  XX2923XX2933              720.      62.846                                   0
C TSC1R =0.018169
  XX2965XX2961            .00634                                               0
  XX2975XX2960             .0055                                               0
  XX2959XX2960              228.      59.528                                   0
  XX2978XX2963             .0055                                               0
  XX2962XX2963              228.      59.528                                   0
  XX2981XX2962             .0055                                               0
  XX2963XX2962              228.      59.528                                   0
  X2596BXX2964                  .95153                                         0
C TSC1L =2.524 mH
  X2596AXX2961                  .95153                                         0
  X2596CXX2967                  .95153                                         0
C TSC1C =162.21 uF
  X2596BXX2966                        85765.                                   0
  X2596CXX2960                        85765.                                   0
  X2596AXX2963                        85765.                                   0
  XX2984XX2959             .0055                                               0
  XX2960XX2959              228.      59.528                                   0
  XX2987XX2965             .0055                                               0
  XX2966XX2965              228.      59.528                                   0
  XX2990XX2966             .0055                                               0
  XX2965XX2966              228.      59.528                                   0
  XX2962XX2967            .00634                                               0
  XX2959XX2964            .00634                                               0
99XX2960XX2959                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX2963XX2962                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX2966XX2965                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
  XX2993XX2994                  .52703                                         0
  XX2993XX2994             105.2                                               0
  XX2994XX2999                        76228.                                   0
  XX2995XX2996                  .52703                                         0
  XX2995XX2996             105.2                                               0
  XX2996XX2999                        76228.                                   0
  XX2997XX2998                  .52703                                         0
  XX2997XX2998             105.2                                               0
  XX2998XX2999                        76228.                                   0
  X2597CXX2993             1.E-5                                               0
  X2597BXX2995             1.E-5                                               0
  X2597AXX2997             1.E-5                                               0
  XX2999                    1.E6                                               0
  XX3005XX3011            .00948                                               0
  X2594BXX3005                  3.7925                                         0
  XX3004X2594B            .00948                                               0
  XX3002XX3004                  3.7925                                         0
  XX3007XX3013            .00948                                               0
  X2594CXX3007                  3.7925                                         0
  XX3006X2594C            .00948                                               0
  XX3003XX3006                  3.7925                                         0
  XX3020XX3002             .0035                                               0
C TCRRsn / TCRCsn
  XX3012XX3002              720.      62.846                                   0
  XX3023XX3003             .0035                                               0
C TCRRsn / TCRCsn
  XX3011XX3003              720.      62.846                                   0
  XX3026XX3008             .0035                                               0
C TCRRsn / TCRCsn
  XX3013XX3008              720.      62.846                                   0
  XX3009X2594A            .00948                                               0
C TCR-R
  XX3001XX3012            .00948                                               0
$VINTAGE,1
  XX3008XX3009                                     3.79253                     0
$VINTAGE,0
  XX3029XX3011             .0035                                               0
C TCRRsn / TCRCsn
  XX3003XX3011              720.      62.846                                   0
  XX3032XX3013             .0035                                               0
C TCRRsn / TCRCsn
  XX3008XX3013              720.      62.846                                   0
C TCR-L
  X2594AXX3001                  3.7925                                         0
  XX3035XX3012             .0035                                               0
C TCRRsn / TCRCsn
  XX3002XX3012              720.      62.846                                   0
99XX3045XX3044                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
C TSC1R =0.018169
  XX3044XX3040            .00634                                               0
  XX3054XX3039             .0055                                               0
  XX3038XX3039              228.      59.528                                   0
  XX3057XX3042             .0055                                               0
  XX3041XX3042              228.      59.528                                   0
  XX3060XX3041             .0055                                               0
  XX3042XX3041              228.      59.528                                   0
  X2595BXX3043                  .95153                                         0
C TSC1L =2.142 mH
  X2595AXX3040                  .95153                                         0
  X2595CXX3046                  .95153                                         0
C TSC1C =162.21 uF
  X2595BXX3045                        85765.                                   0
  X2595CXX3039                        85765.                                   0
  X2595AXX3042                        85765.                                   0
  XX3063XX3038             .0055                                               0
  XX3039XX3038              228.      59.528                                   0
  XX3066XX3044             .0055                                               0
  XX3045XX3044              228.      59.528                                   0
  XX3069XX3045             .0055                                               0
  XX3044XX3045              228.      59.528                                   0
  XX3041XX3046            .00634                                               0
  XX3038XX3043            .00634                                               0
99XX3039XX3038                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
99XX3042XX3041                                                                 0
           0.018        66786.72
            600.         86049.6
           1500.        88757.76
            3.E3         90854.4
            6.E3         93584.4
            9.E3          95550.
           1.2E4         96969.6
           1.5E4          98280.
           1.8E4          99372.
            9999
92X2573A                               4444.                                   0
                                               -1.                         
                    0.003                 70960.89
                     100.                  91427.7
                     250.                 94305.12
                     500.                  96532.8
                     1.E3                99433.425
                    1500.               101521.875
                     2.E3                 103030.2
                    2500.                 104422.5
                     3.E3                105582.75
            9999
92X2573B      X2573A                   4444.                                   0
92X2573C      X2573A                   4444.                                   0
  X0128AX2836A              .001                                               0
  X0128BX2836B              .001                                               0
  X0128CX2836C              .001                                               0
  XX3072XX3073                  .52703                                         0
  XX3072XX3073             105.2                                               0
  XX3073XX3078                        76228.                                   0
  XX3074XX3075                  .52703                                         0
  XX3074XX3075             105.2                                               0
  XX3075XX3078                        76228.                                   0
  XX3076XX3077                  .52703                                         0
  XX3076XX3077             105.2                                               0
  XX3077XX3078                        76228.                                   0
  X2598CXX3072             1.E-5                                               0
  X2598BXX3074             1.E-5                                               0
  X2598AXX3076             1.E-5                                               0
  XX3078                    1.E6                                               0
98X2830A                  0.1617541.46                                         0
     0.161666398       541.45586
     0.296157059      920.474961
     0.298198511      974.620547
     0.314309469      1028.76613
     0.363418518      1082.91172
     0.471638749       1137.0573
     0.818221371      1191.20289
      1.74997633      1245.34848
      4.45941587      1299.49406
      12.8294516      1353.63965
      19.5429636      1407.78523
      104.930163      1461.93082
      265.416333      1516.07641
            9999
98X2830B      X2830A                                                           0
98X2830C      X2830A                                                           0
C THEVENIN EQUIVALENTE T. RIO
  TR500AX0190A             .43797.8328                                         0
  TR500BX0190B             .43797.8328                                         0
  TR500CX0190C             .43797.8328                                         0
C THEVENIN EQUIVALENTE ESTREITO
  ES500AX0189A             .52739.1455                                         0
  ES500BX0189B             .52739.1455                                         0
  ES500CX0189C             .52739.1455                                         0
C PEXLIM P120 XH145
92      XX0191                         4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
  XX0191                          600.                                         0
  RLSL1AXX0192            7.57572272.7                                         0
  RLSL1BXX0192            7.57572272.7                                         0
  RLSL1CXX0192            7.57572272.7                                         0
  RLSL2AXX0193            7.57572272.7                                         0
  RLSL2BXX0193            7.57572272.7                                         0
  RLSL2CXX0193            7.57572272.7                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0193                    600.                                         0
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        XX0192                    600.                                         0
C PEXLIM P120 XH145
92XX0192                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C PEXLIM P120 XH145
92XX0193                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        RLOR1N                    600.                                         1
C REATOR DE LINHA NA LT OX-SV2CAP500 OV500 - SV-OX2CAP500 SO500 - CIRC. 2 - 200 
  CSOR1ARLOR1N            4.1666 1250.                                         1
  CSOR1BRLOR1N            4.1666 1250.                                         1
  CSOR1CRLOR1N            4.1666 1250.                                         1
C REATOR DE LINHA NA LT SV-OX2CAP500 SO500 - OX-SV2CAP500 OV500 - CIRC. 2 - 200 
  CSOR2ARLOR2N            4.1666 1250.                                         1
  CSOR2BRLOR2N            4.1666 1250.                                         1
  CSOR2CRLOR2N            4.1666 1250.                                         1
C IMPED.NCIA DE NEUTRO DE REATOR DE LINHA
        RLOR2N                    600.                                         1
C PEXLIM P120 XH145
92RLOR1N                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C PEXLIM P120 XH145
92RLOR2N                               4444.                                   0
                                               -1.                         
                    2.E-5              21574.80315
                    6.E-5              107874.0158
                    2.E-4              151023.6221
                    0.001              167204.7244
                     0.02              172598.4252
                       2.              181228.3465
                      20.               191476.378
                     250.               212511.811
                     500.               218984.252
                     1.E3              226535.4331
                     2.E3               239480.315
                     3.E3              248110.2362
                     6.E3              261055.1181
                     1.E4                   2.74E5
                     2.E4              293417.3228
                     4.E4              322543.3071
                     8.E4              362456.6929
                     2.E5              453070.8662
            9999
C REATOR DE LINHA NA LT C.ROCH-AM230 CR230 - P.FIGU-AM230 PF230 - CIR 1 - GR. 10
  CR230A                  11.7553526.6                                         0
  CR230B                  11.7553526.6                                         0
  CR230C                  11.7553526.6                                         0
C REATOR DE LINHA NA LT LECHUG-AM230 LE230 - BALBIN-AM230 BA230 - CIR 1 - GR. 10
  LE230A                  11.7553526.6                                         0
  LE230B                  11.7553526.6                                         0
  LE230C                  11.7553526.6                                         0
C EXLIM T420-BM550
92RLLS1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLLS1B      RLLS1A                   4444.                                   0
92RLLS1C      RLLS1A                   4444.                                   0
C EXLIM T420-BM550
92RLSL1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLSL1B      RLSL1A                   4444.                                   0
92RLSL1C      RLSL1A                   4444.                                   0
C EXLIM T420-BM550
92RLSL2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLSL2B      RLSL2A                   4444.                                   0
92RLSL2C      RLSL2A                   4444.                                   0
C EXLIM T420-BM550
92RLLS2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92RLLS2B      RLLS2A                   4444.                                   0
92RLLS2C      RLLS2A                   4444.                                   0
C EXLIM T420-BM550
92CSSI1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSSI1B      CSSI1A                   4444.                                   0
92CSSI1C      CSSI1A                   4444.                                   0
C EXLIM T420-BM550
92CSSI2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSSI2B      CSSI2A                   4444.                                   0
92CSSI2C      CSSI2A                   4444.                                   0
C EXLIM T420-BM550
92CSOR2A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSOR2B      CSOR2A                   4444.                                   0
92CSOR2C      CSOR2A                   4444.                                   0
C EXLIM T420-BM550
92CSOR1A                               4444.                                   0
                                               -1.                         
                    3.E-5              75605.16295
                    9.E-5              378025.8147
                    3.E-4              529236.1406
                   0.0015              585940.0128
                     0.03              604841.3036
                       3.              635083.3688
                      30.              670995.8212
                     375.               744710.855
                     750.              767392.4039
                    1500.              793854.2109
                     3.E3              839217.3087
                    4500.              869459.3739
                     9.E3              914822.4717
                    1.5E4              960185.5694
                     3.E4              1028230.216
                     6.E4              1130297.186
                    1.2E5              1270166.738
                     3.E5              1587708.422
            9999
92CSOR1B      CSOR1A                   4444.                                   0
92CSOR1C      CSOR1A                   4444.                                   0
/BRANCH
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 01 
$VINTAGE, 1
-1CSSI1AT1N11A             3.60198E-01 8.03995E+02 2.25936E+05TREC11______ 1  6
-2CSSI1BT1N11B             1.18417E-02 2.31576E+02 2.95016E+05TREC11______ 1  6
-3CSSI1CT1N11C             2.03864E-02 2.55755E+02 2.94713E+05TREC11______ 1  6
-4CSSI2AT1N12A             1.30408E-02 1.77019E+02 2.95954E+05TREC11______ 1  6
-5CSSI2BT1N12B             1.34328E-02 1.89017E+02 2.96955E+05TREC11______ 1  6
-6CSSI2CT1N12C             1.41980E-02 2.06352E+02 2.97044E+05TREC11______ 1  6
$VINTAGE, 0                                                             
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 02                          
$VINTAGE, 1                                                   
-1T1N11AT1N21A             3.60198E-01 8.03995E+02 2.25936E+05TREC12______ 1  6
-2T1N11BT1N21B             1.18417E-02 2.31576E+02 2.95016E+05TREC12______ 1  6
-3T1N11CT1N21C             2.03864E-02 2.55755E+02 2.94713E+05TREC12______ 1  6
-4T1N12AT1N22A             1.30408E-02 1.77019E+02 2.95954E+05TREC12______ 1  6
-5T1N12BT1N22B             1.34328E-02 1.89017E+02 2.96955E+05TREC12______ 1  6
-6T1N12CT1N22C             1.41980E-02 2.06352E+02 2.97044E+05TREC12______ 1  6
$VINTAGE, 0                                                             
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 03                          
$VINTAGE, 1                                                                      
-1T1N21AT1N31A             7.26437E-01 1.08255E+03 1.73254E+05TREC13______ 1  6
-2T1N21BT1N31B             1.45150E-02 2.62860E+02 2.91094E+05TREC13______ 1  6
-3T1N21CT1N31C             1.57704E-02 2.65734E+02 2.91574E+05TREC13______ 1  6
-4T1N22AT1N32A             1.22442E-02 2.18113E+02 2.95929E+05TREC13______ 1  6
-5T1N22BT1N32B             1.35657E-02 1.91023E+02 2.96940E+05TREC13______ 1  6
-6T1N22CT1N32C             1.42260E-02 2.06899E+02 2.97037E+05TREC13______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 01 - TRECHO 04                          
$VINTAGE, 1                                                                      
-1T1N31ATP1C1A             7.26437E-01 1.08255E+03 1.73254E+05TREC14______ 1  6
-2T1N31BTP1C1B             1.45150E-02 2.62860E+02 2.91094E+05TREC14______ 1  6
-3T1N31CTP1C1C             1.57704E-02 2.65734E+02 2.91574E+05TREC14______ 1  6
-4T1N32ATP1C2A             1.22442E-02 2.18113E+02 2.95929E+05TREC14______ 1  6
-5T1N32BTP1C2B             1.35657E-02 1.91023E+02 2.96940E+05TREC14______ 1  6
-6T1N32CTP1C2C             1.42260E-02 2.06899E+02 2.97037E+05TREC14______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 02 - TRECHO 01                          
$VINTAGE, 1                                                                      
-1TP1C1CT2N11C             7.26437E-01 1.08255E+03 1.73254E+05TREC21______ 1  6
-2TP1C1AT2N11A             1.45150E-02 2.62860E+02 2.91094E+05TREC21______ 1  6
-3TP1C1BT2N11B             1.57704E-02 2.65734E+02 2.91574E+05TREC21______ 1  6
-4TP1C2CT2N12C             1.22442E-02 2.18113E+02 2.95929E+05TREC21______ 1  6
-5TP1C2AT2N12A             1.35657E-02 1.91023E+02 2.96940E+05TREC21______ 1  6
-6TP1C2BT2N12B             1.42260E-02 2.06899E+02 2.97037E+05TREC21______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 02 - TRECHO 02                          
$VINTAGE, 1                                                                      
-1T2N11CTP2C1C             7.26437E-01 1.08255E+03 1.73254E+05TREC22______ 1  6
-2T2N11ATP2C1A             1.45150E-02 2.62860E+02 2.91094E+05TREC22______ 1  6
-3T2N11BTP2C1B             1.57704E-02 2.65734E+02 2.91574E+05TREC22______ 1  6
-4T2N12CTP2C2C             1.22442E-02 2.18113E+02 2.95929E+05TREC22______ 1  6
-5T2N12ATP2C2A             1.35657E-02 1.91023E+02 2.96940E+05TREC22______ 1  6
-6T2N12BTP2C2B             1.42260E-02 2.06899E+02 2.97037E+05TREC22______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708
C TRECHO TRANSPOSIÇÃO 03 - TRECHO 01                          
$VINTAGE, 1                                                                      
-1TP2C1BT3N11B             7.26437E-01 1.08255E+03 1.73254E+05TREC31______ 1  6
-2TP2C1CT3N11C             1.45150E-02 2.62860E+02 2.91094E+05TREC31______ 1  6
-3TP2C1AT3N11A             1.57704E-02 2.65734E+02 2.91574E+05TREC31______ 1  6
-4TP2C2BT3N12B             1.22442E-02 2.18113E+02 2.95929E+05TREC31______ 1  6
-5TP2C2CT3N12C             1.35657E-02 1.91023E+02 2.96940E+05TREC31______ 1  6
-6TP2C2AT3N12A             1.42260E-02 2.06899E+02 2.97037E+05TREC31______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708         
C TRECHO TRANSPOSIÇÃO 03 - TRECHO 02                          
$VINTAGE, 1                                                                      
-1T3N11BTP3C1B             7.26437E-01 1.08255E+03 1.73254E+05TREC32______ 1  6
-2T3N11CTP3C1C             1.45150E-02 2.62860E+02 2.91094E+05TREC32______ 1  6
-3T3N11ATP3C1A             1.57704E-02 2.65734E+02 2.91574E+05TREC32______ 1  6
-4T3N12BTP3C2B             1.22442E-02 2.18113E+02 2.95929E+05TREC32______ 1  6
-5T3N12CTP3C2C             1.35657E-02 1.91023E+02 2.96940E+05TREC32______ 1  6
-6T3N12ATP3C2A             1.42260E-02 2.06899E+02 2.97037E+05TREC32______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708    
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 01                          
$VINTAGE, 1                                                                      
-1TP3C1AT4N11A             7.26437E-01 1.08255E+03 1.73254E+05TREC41______ 1  6
-2TP3C1BT4N11B             1.45150E-02 2.62860E+02 2.91094E+05TREC41______ 1  6
-3TP3C1CT4N11C             1.57704E-02 2.65734E+02 2.91574E+05TREC41______ 1  6
-4TP3C2AT4N12A             1.22442E-02 2.18113E+02 2.95929E+05TREC41______ 1  6
-5TP3C2BT4N12B             1.35657E-02 1.91023E+02 2.96940E+05TREC41______ 1  6
-6TP3C2CT4N12C             1.42260E-02 2.06899E+02 2.97037E+05TREC41______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 02                          
$VINTAGE, 1                                                                      
-1T4N11AT4N21A             7.26437E-01 1.08255E+03 1.73254E+05TREC42______ 1  6
-2T4N11BT4N21B             1.45150E-02 2.62860E+02 2.91094E+05TREC42______ 1  6
-3T4N11CT4N21C             1.57704E-02 2.65734E+02 2.91574E+05TREC42______ 1  6
-4T4N12AT4N22A             1.22442E-02 2.18113E+02 2.95929E+05TREC42______ 1  6
-5T4N12BT4N22B             1.35657E-02 1.91023E+02 2.96940E+05TREC42______ 1  6
-6T4N12CT4N22C             1.42260E-02 2.06899E+02 2.97037E+05TREC42______ 1  6
$VINTAGE, 0                                                                      
  0.41758437 -0.33330911  0.31666580 -0.40705641  0.40138861 -0.48712698         
  0.00920982 -0.09047542 -0.01048059  0.13649105  0.06594635 -0.00281708         
  0.32937233 -0.12568568  0.26707860 -0.30958118 -0.57424248  0.51175414         
  0.01017638 -0.11023181  0.00050799 -0.05869387  0.04569244 -0.00235642         
  0.46538842 -0.58196926 -0.57292026  0.44756749 -0.03382273 -0.02801949         
 -0.01903678  0.11867214 -0.00663806  0.12677988 -0.03939630  0.00405227         
  0.46538842  0.58196926 -0.57292026 -0.44756749  0.03382273 -0.02801949         
 -0.01903678 -0.11867214 -0.00663806 -0.12677988  0.03939630  0.00405227         
  0.32937233  0.12568568  0.26707860  0.30958118  0.57424248  0.51175414         
  0.01017638  0.11023181  0.00050799  0.05869387 -0.04569244 -0.00235642         
  0.41758437  0.33330911  0.31666580  0.40705641 -0.40138861 -0.48712698         
  0.00920982  0.09047542 -0.01048059 -0.13649105 -0.06594635 -0.00281708  
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 03                          
$VINTAGE, 1                                                                      
-1T4N21AT4N31A             3.60198E-01 8.03995E+02 2.25936E+05TREC43______ 1  6
-2T4N21BT4N31B             1.18417E-02 2.31576E+02 2.95016E+05TREC43______ 1  6
-3T4N21CT4N31C             2.03864E-02 2.55755E+02 2.94713E+05TREC43______ 1  6
-4T4N22AT4N32A             1.30408E-02 1.77019E+02 2.95954E+05TREC43______ 1  6
-5T4N22BT4N32B             1.34328E-02 1.89017E+02 2.96955E+05TREC43______ 1  6
-6T4N22CT4N32C             1.41980E-02 2.06352E+02 2.97044E+05TREC43______ 1  6
$VINTAGE, 0                                                                      
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166         
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218         
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815         
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651         
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136         
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558         
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136         
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558         
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815         
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651         
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166         
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218  
C TRECHO TRANSPOSIÇÃO 04 - TRECHO 04                          
$VINTAGE, 1                                                                      
-1T4N31ACSOR1A             3.60198E-01 8.03995E+02 2.25936E+05TREC44______ 1  6
-2T4N31BCSOR1B             1.18417E-02 2.31576E+02 2.95016E+05TREC44______ 1  6
-3T4N31CCSOR1C             2.03864E-02 2.55755E+02 2.94713E+05TREC44______ 1  6
-4T4N32ACSOR2A             1.30408E-02 1.77019E+02 2.95954E+05TREC44______ 1  6
-5T4N32BCSOR2B             1.34328E-02 1.89017E+02 2.96955E+05TREC44______ 1  6
-6T4N32CCSOR2C             1.41980E-02 2.06352E+02 2.97044E+05TREC44______ 1  6
$VINTAGE, 0                                                                      
  0.47309104 -0.54875203 -0.26301004 -0.02260773 -0.41101763 -0.49438166         
  0.04332549  0.06266491  0.05441647 -0.22028520 -0.05575572 -0.00955218         
  0.36876648 -0.32823258 -0.25566634  0.17254489  0.55601281  0.50471815         
  0.03887782 -0.14414846  0.00048199 -0.04537710 -0.05482629 -0.00938651         
  0.35737385  0.00462203  0.60159955 -0.64728695  0.10071818 -0.01083136         
 -0.09534934  0.25769662  0.02402178  0.01233292  0.07520300  0.02344558         
  0.35737385 -0.00462203  0.60159955  0.64728695 -0.10071818 -0.01083136         
 -0.09534934 -0.25769662  0.02402178 -0.01233292 -0.07520300  0.02344558         
  0.36876648  0.32823258 -0.25566634 -0.17254489 -0.55601281  0.50471815         
  0.03887782  0.14414846  0.00048199  0.04537710  0.05482629 -0.00938651         
  0.47309104  0.54875203 -0.26301004  0.02260773  0.41101763 -0.49438166         
  0.04332549 -0.06266491  0.05441647  0.22028520  0.05575572 -0.00955218
  SI500ALOCALA             1.E-5                                               0
  SI500BLOCALB             1.E-5                                               0
  SI500CLOCALC             1.E-5                                               0
  REMOTAOR500A             1.E-5                                               0
  REMOTBOR500B             1.E-5                                               0
  REMOTCOR500C             1.E-5                                               0
92X3601AX3597A                         4444.                                   0
                                                                           
                    0.021                   84820.
                     0.21                   97425.
                      2.1                  101873.
                      21.                  105581.
                     210.                  110029.
                     630.                  112402.
                    2100.                  116109.
                    4200.                  119371.
                   10500.                  123523.
                    2.1E4                  127527.
                    6.3E4                  135386.
            9999
92X3601BX3597BX3601AX3597A             4444.                                   0
92X3601CX3597CX3601AX3597A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  LESI2AX3597A                        47396.                                   0
  LESI2BX3597B                        47396.                                   0
  LESI2CX3597C                        47396.                                   0
  X3597ARLLS2A                     .09                                         0
  X3597BRLLS2B                     .09                                         0
  X3597CRLLS2C                     .09                                         0
  X3597AX3590A                3.                                               0
  X3597BX3590B                3.                                               0
  X3597CX3590C                3.                                               0
92X3614AX3610A                         4444.                                   0
                                                                           
                    0.021                   84820.
                     0.21                   97425.
                      2.1                  101873.
                      21.                  105581.
                     210.                  110029.
                     630.                  112402.
                    2100.                  116109.
                    4200.                  119371.
                   10500.                  123523.
                    2.1E4                  127527.
                    6.3E4                  135386.
            9999
92X3614BX3610BX3614AX3610A             4444.                                   0
92X3614CX3610CX3614AX3610A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  LESI1AX3610A                        47396.                                   0
  LESI1BX3610B                        47396.                                   0
  LESI1CX3610C                        47396.                                   0
  X3610ARLLS1A                     .09                                         0
  X3610BRLLS1B                     .09                                         0
  X3610CRLLS1C                     .09                                         0
  X3610AX3603A                3.                                               0
  X3610BX3603B                3.                                               0
  X3610CX3603C                3.                                               0
92X3627AX3623A                         4444.                                   0
                                                                           
                    0.021                   83923.
                     0.21                   96395.
                      2.1                  100796.
                      21.                  104464.
                     210.                  108866.
                     630.                  111213.
                    2100.                  114881.
                    4200.                  118109.
                   10500.                  122217.
                    2.1E4                  126179.
                    6.3E4                  133955.
            9999
92X3627BX3623BX3627AX3623A             4444.                                   0
92X3627CX3623CX3627AX3623A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SILE1AX3623A                        47396.                                   0
  SILE1BX3623B                        47396.                                   0
  SILE1CX3623C                        47396.                                   0
  X3623ARLSL1A                     .09                                         0
  X3623BRLSL1B                     .09                                         0
  X3623CRLSL1C                     .09                                         0
  X3623AX3616A                3.                                               0
  X3623BX3616B                3.                                               0
  X3623CX3616C                3.                                               0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SILE2AX3636A                        47396.                                   0
  SILE2BX3636B                        47396.                                   0
  SILE2CX3636C                        47396.                                   0
  X3636ARLSL2A                     .09                                         0
  X3636BRLSL2B                     .09                                         0
  X3636CRLSL2C                     .09                                         0
  X3636AX3629A                3.                                               0
  X3636BX3629B                3.                                               0
  X3636CX3629C                3.                                               0
92X3640AX3636A                         4444.                                   0
                                                                           
                    0.021                   83923.
                     0.21                   96395.
                      2.1                  100796.
                      21.                  104464.
                     210.                  108866.
                     630.                  111213.
                    2100.                  114881.
                    4200.                  118109.
                   10500.                  122217.
                    2.1E4                  126179.
                    6.3E4                  133955.
            9999
92X3640BX3636BX3640AX3636A             4444.                                   0
92X3640CX3636CX3640AX3636A             4444.                                   0
92X3644AX3643A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3644BX3643BX3644AX3643A             4444.                                   0
92X3644CX3643CX3644AX3643A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SIOR1AX3643A                        31796.                                   0
  SIOR1BX3643B                        31796.                                   0
  SIOR1CX3643C                        31796.                                   0
  X3643ACSSI1A                    .151                                         0
  X3643BCSSI1B                    .151                                         0
  X3643CCSSI1C                    .151                                         0
  X3643AX3642A                4.                                               0
  X3643BX3642B                4.                                               0
  X3643CX3642C                4.                                               0
92X3648AX3647A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3648BX3647BX3648AX3647A             4444.                                   0
92X3648CX3647CX3648AX3647A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  SIOR2AX3647A                        31796.                                   0
  SIOR2BX3647B                        31796.                                   0
  SIOR2CX3647C                        31796.                                   0
  X3647ACSSI2A                    .151                                         0
  X3647BCSSI2B                    .151                                         0
  X3647CCSSI2C                    .151                                         0
  X3647AX3646A                4.                                               0
  X3647BX3646B                4.                                               0
  X3647CX3646C                4.                                               0
92X3652AX3651A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3652BX3651BX3652AX3651A             4444.                                   0
92X3652CX3651CX3652AX3651A             4444.                                   0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  ORSI1AX3651A                        31796.                                   0
  ORSI1BX3651B                        31796.                                   0
  ORSI1CX3651C                        31796.                                   0
  X3651ACSOR1A                    .151                                         0
  X3651BCSOR1B                    .151                                         0
  X3651CCSOR1C                    .151                                         0
  X3651AX3650A                4.                                               0
  X3651BX3650B                4.                                               0
  X3651CX3650C                4.                                               0
C COMPENSAÇÃO SÉRIE NA LINHA ORIXIM-PA - SILVES-AM - 500 kV - CIRCUITO 1 - CAPAC
  ORSI2AX3655A                        31796.                                   0
  ORSI2BX3655B                        31796.                                   0
  ORSI2CX3655C                        31796.                                   0
  X3655ACSOR2A                    .151                                         0
  X3655BCSOR2B                    .151                                         0
  X3655CCSOR2C                    .151                                         0
  X3655AX3654A                4.                                               0
  X3655BX3654B                4.                                               0
  X3655CX3654C                4.                                               0
92X3656AX3655A                         4444.                                   0
                                                                           
                    0.021                  131203.
                     0.21                  150700.
                      2.1                  157581.
                      21.                  163315.
                     210.                  170196.
                     630.                  173867.
                    2100.                  179601.
                    4200.                  184647.
                   10500.                  191070.
                    2.1E4                  197263.
                    6.3E4                  209420.
            9999
92X3656BX3655BX3656AX3655A             4444.                                   0
92X3656CX3655CX3656AX3655A             4444.                                   0
C CIRCUITOS E EQUIPAMENTOS DA REDE ELETRICA REPRESENTADA
C ------------------------------------------------------------------------------
C CARTÃO DA REDE EQUIVALENTE
C Rotina programada pela Hitachi ABB Power Consulting Brasil
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
C Xopt.= 60 Hz
C Copt.= 60 Hz
C ------------------------------------------------------------------------------
C        1         2         3         4         5         6         7         8
C 345678901234567890123456789012345678901234567890123456789012345678901234567890
C ------------------------------------------------------------------------------
C ------------------------------------------------------------------------------
/BRANCH
C -------------------------------------------------------------------------------
C BARRAS REPRESENTADAS NA REDE
C -------------------------------------------------------------------------------
C --------------------------------------------------------
C BARRA TU500 - TUCUR2-PA - 500 kV
C --------------------------------------------------------
C BARRA BMO18 - BMONTESIN003 - 18 kV
C --------------------------------------------------------
C BARRA BMN18 - BMONTEUHE010 - 18 kV
C --------------------------------------------------------
C BARRA BM500 - BMONTE-PA - 500 kV
C --------------------------------------------------------
C BARRA XI500 - XINGU--PA - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XT500 - XI-TC1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XC500 - XI-TC2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XJ500 - XI-JR1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE XR500 - XI-JR2CAP - 500 kV
C --------------------------------------------------------
C BARRA XI230 - XINGU--PA - 230 kV
C --------------------------------------------------------
C BARRA JU500 - JURUPA-PA - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE JR500 - JR-XI1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE JX500 - JR-XI2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE JO500 - JR-OX1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE J2500 - JR-OX2CAP - 500 kV
C --------------------------------------------------------
C BARRA JU230 - JURUPA-PA - 230 kV
C --------------------------------------------------------
C BARRA JUR13 - JURUP1-PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA JUU13 - JURUP2-PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA JUR18 - JURUPACER018 - 18.3 kV
C --------------------------------------------------------
C BARRA OR500 - ORIXIM-PA - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OX500 - OX-JR1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OJ500 - OX-JR2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OS500 - OX-SV1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE OV500 - OX-SV2CAP - 500 kV
C --------------------------------------------------------
C BARRA OR138 - ORIXIM-PA - 138 kV
C --------------------------------------------------------
C BARRA ORX13 - ORX-T1-PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA ORI15 - ORIXIMCER0 - 15 kV
C --------------------------------------------------------
C BARRA SI500 - SILVES-AM - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SV500 - SV-OX1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SO500 - SV-OX2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SL500 - SV-LC1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE SC500 - SV-LC2CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE LC500 - LC-SV1CAP - 500 kV
C --------------------------------------------------------
C BARRA FICTÍCIA DE COMPENSAÇÃO SÉRIE LS500 - LC-SV2CAP - 500 kV
C --------------------------------------------------------
C BARRA SI138 - SILVES-AM - 138 kV
C --------------------------------------------------------
C BARRA SIL13 - SILVES-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA SIL20 - SILVESCER015 - 20 kV
C --------------------------------------------------------
C BARRA JTX13 - JTX-T1-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA JTT13 - JTX-T2-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA JT313 - JTX-T3-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA JT413 - JTX-T4-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LEC13 - LEC-T1-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LET13 - LEC-T2-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LE313 - LEC-T3-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LE500 - LECHUG-AM - 500 kV
C --------------------------------------------------------
C BARRA BA230 - BALBIN-AM - 230 kV
C --------------------------------------------------------
C BARRA JT230 - J.TEIX-AM - 230 kV
C --------------------------------------------------------
C BARRA JT138 - J.TEIX-AM - 138 kV
C --------------------------------------------------------
C BARRA MA230 - MANAUS-AM - 230 kV
C --------------------------------------------------------
C BARRA MAN69 - MANAU1-AM0 - 69 kV
C --------------------------------------------------------
C BARRA MAA69 - MANAU2-AM0 - 69 kV
C --------------------------------------------------------
C BARRA MU230 - MAUA-3-AM - 230 kV
C --------------------------------------------------------
C BARRA PF230 - P.FIGU-AM - 230 kV
C --------------------------------------------------------
C BARRA PFI13 - P.FIGU-AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA CR230 - C.ROCH-AM - 230 kV
C --------------------------------------------------------
C BARRA BAL13 - BALBEQUHE003 - 13.8 kV
C --------------------------------------------------------
C BARRA CRO13 - CROCHAUTE004 - 13.8 kV
C --------------------------------------------------------
C BARRA LE230 - LECHUG-AM - 230 kV
C --------------------------------------------------------
C BARRA LE138 - LECHUG-AM - 138 kV
C --------------------------------------------------------
C BARRA LE113 - LEC1---AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LE213 - LEC2---AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA LEA13 - LEC3---AM0 - 13.8 kV
C --------------------------------------------------------
C BARRA XIN13 - XINGU--PA0 - 13.8 kV
C --------------------------------------------------------
C BARRA MAN13 - MAN-T1-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA MAT13 - MAN-T2-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA MA313 - MAN-T3-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA MA413 - MAN-T4-PE0 - 13.8 kV
C --------------------------------------------------------
C BARRA XN500 - XING_FILTRO1 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA XG500 - XING_FILTRO2 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA X_500 - XING_FILTRO3 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA UBM18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA UBO18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA UBN18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA UBT18 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0118 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0218 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0318 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA CRC13 - C.ROCH - 13.8 kV
C --------------------------------------------------------
C BARRA U0418 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0518 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0618 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0718 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0818 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U0918 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U1018 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U1118 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA U1218 - U.BMONTE - 18 kV
C --------------------------------------------------------
C BARRA XB500 - XINGBP1F1 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA XP500 - XINGBP1F2 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C BARRA X1500 - XINGBP1F3 - 500 kV - A BARRA NÃO EXISTE NO CASO DE FLOW DO ANAREDE
C --------------------------------------------------------
C ----------------------------------------------------------------------------------------------------------------
C CIRCUITOS E EQUIPAMENTOS REPRESENTADOS NO ANAREDE
C ----------------------------------------------------------------------------------------------------------------
C TRANSFORMADOR DE ATERRAMENTO EM P.FIGU-AM0 - 13.8 kV - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< Y  ><Rmag><><>0
  TRANSFORMER                         TZ0001  1.E5                             0
            9999
 1PFI13AF0001             .363743.3422  13.8
 2      F0003               .001  .001  13.8
  TRANSFORMER                         TZ0002  1.E5                             0
            9999
 1PFI13BF0002             .363743.3422  13.8
 2      F0001               .001  .001  13.8
  TRANSFORMER                         TZ0003  1.E5                             0
            9999
 1PFI13CF0003             .363743.3422  13.8
 2      F0002               .001  .001  13.8
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM MAUA-3-AM - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH001A                   1.E12                                               0
  TH001B                   1.E12                                               0
  TH001C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51MU230ATH001A            .09336    8.126498
52MU230BTH001B            .51075   35.943434
53MU230CTH001C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM MANAU2-AM0 - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH002A                   1.E12                                               0
  TH002B                   1.E12                                               0
  TH002C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51MAA69ATH002A            1.45909.3082312193
52MAA69BTH002B            .345267.7994702999
53MAA69CTH002C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE TRANSFERÊNCIA DE MESMA TENSÃO ENTRE MANAU1-AM0 (MAN69) E MANAU2-AM0 (MAA69) - CIRCUITO 2
C <BUS1 BUS2 >            < R  ><     L    >
51MAN69AMAA69A            14.44855.027638705
52MAN69BMAA69B            2.04086.3849771818
53MAN69CMAA69C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM MANAU1-AM0 - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH003A                   1.E12                                               0
  TH003B                   1.E12                                               0
  TH003C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51MAN69ATH003A            2.215611.537807547
52MAN69BTH003B            .837039.4363021209
53MAN69CTH003C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM BALBIN-AM - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH004A                   1.E12                                               0
  TH004B                   1.E12                                               0
  TH004C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51BA230ATH004A                0.   27.441875
52BA230BTH004B                0.67.949672502
53BA230CTH004C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM JURUPA-PA - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH005A                   1.E12                                               0
  TH005B                   1.E12                                               0
  TH005C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51JU230ATH005A            42.928   132.45102
52JU230BTH005B            3.6461   48.769039
53JU230CTH005C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM XINGU--PA - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH006A                   1.E12                                               0
  TH006B                   1.E12                                               0
  TH006C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51XI230ATH006A            29.302   102.29273
52XI230BTH006B            5.5529    63.20492
53XI230CTH006C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE TRANSFERÊNCIA DE DIFERENTES TENSÕES ENTRE TUCUR2-PA (TU500) E XINGU--PA (XI230) - CIRCUITO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  H0001A                   1.E12                                               0
  H0001B                   1.E12                                               0
  H0001C                   1.E12                                               0
C --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51TU500AH0001A            20297.      46996.
52TU500BH0001B            226.84     1551.35
53TU500CH0001C
C --------------------------------------------------------
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< Y  ><Rmag><><>0
  TRANSFORMER                         T0001A  1.E6
            9999
 1H0001A                         0.001  500.
 2XI230A                         0.001  230.
  TRANSFORMER T0001A                  T0001B
 1H0001B
 2XI230B
  TRANSFORMER T0001A                  T0001C
 1H0001C
 2XI230C
C --------------------------------------------------------
C --------------------------------------------------------
C IMPEDÂNCIA DE THEVENIN EM TUCUR2-PA - GRUPO 1
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  TH007A                   1.E12                                               0
  TH007B                   1.E12                                               0
  TH007C                   1.E12                                               0
C  --------------------------------------------------------
C <BUS1 BUS2 >            < R  ><     L    >
51TU500ATH007A            .07025     6.87475
52TU500BTH007B              .219      9.7555
53TU500CTH007C
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8700
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE230A                    1.E6                                               0
  LE230B                    1.E6                                               0
  LE230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8751
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE138A                    1.E6                                               0
  LE138B                    1.E6                                               0
  LE138C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8500
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE500A                    1.E6                                               0
  LE500B                    1.E6                                               0
  LE500C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8521
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MA230A                    1.E6                                               0
  MA230B                    1.E6                                               0
  MA230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8523
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAA69A                    1.E6                                               0
  MAA69B                    1.E6                                               0
  MAA69C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8522
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAN69A                    1.E6                                               0
  MAN69B                    1.E6                                               0
  MAN69C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8200
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JU500A                    1.E6                                               0
  JU500B                    1.E6                                               0
  JU500C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8250
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JU230A                    1.E6                                               0
  JU230B                    1.E6                                               0
  JU230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8511
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT230A                    1.E6                                               0
  JT230B                    1.E6                                               0
  JT230C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA DE MAGNETIZAÇÃO NO TRANSFORMADOR(ES) DA BARRA 8512
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT138A                    1.E6                                               0
  JT138B                    1.E6                                               0
  JT138C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE313A                    1.E6                                               0
  LE313B                    1.E6                                               0
  LE313C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U1218A                    1.E6                                               0
  U1218B                    1.E6                                               0
  U1218C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U1118A                    1.E6                                               0
  U1118B                    1.E6                                               0
  U1118C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U1018A                    1.E6                                               0
  U1018B                    1.E6                                               0
  U1018C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0918A                    1.E6                                               0
  U0918B                    1.E6                                               0
  U0918C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  SIL13A                    1.E6                                               0
  SIL13B                    1.E6                                               0
  SIL13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  ORX13A                    1.E6                                               0
  ORX13B                    1.E6                                               0
  ORX13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT413A                    1.E6                                               0
  JT413B                    1.E6                                               0
  JT413C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JT313A                    1.E6                                               0
  JT313B                    1.E6                                               0
  JT313C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JTT13A                    1.E6                                               0
  JTT13B                    1.E6                                               0
  JTT13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JTX13A                    1.E6                                               0
  JTX13B                    1.E6                                               0
  JTX13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JUU13A                    1.E6                                               0
  JUU13B                    1.E6                                               0
  JUU13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MA413A                    1.E6                                               0
  MA413B                    1.E6                                               0
  MA413C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MA313A                    1.E6                                               0
  MA313B                    1.E6                                               0
  MA313C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAT13A                    1.E6                                               0
  MAT13B                    1.E6                                               0
  MAT13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LEA13A                    1.E6                                               0
  LEA13B                    1.E6                                               0
  LEA13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE213A                    1.E6                                               0
  LE213B                    1.E6                                               0
  LE213C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LET13A                    1.E6                                               0
  LET13B                    1.E6                                               0
  LET13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LEC13A                    1.E6                                               0
  LEC13B                    1.E6                                               0
  LEC13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  XIN13A                    1.E6                                               0
  XIN13B                    1.E6                                               0
  XIN13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  MAN13A                    1.E6                                               0
  MAN13B                    1.E6                                               0
  MAN13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  LE113A                    1.E6                                               0
  LE113B                    1.E6                                               0
  LE113C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  JUR13A                    1.E6                                               0
  JUR13B                    1.E6                                               0
  JUR13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0818A                    1.E6                                               0
  U0818B                    1.E6                                               0
  U0818C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0418A                    1.E6                                               0
  U0418B                    1.E6                                               0
  U0418C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0318A                    1.E6                                               0
  U0318B                    1.E6                                               0
  U0318C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  BAL13A                    1.E6                                               0
  BAL13B                    1.E6                                               0
  BAL13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  CRC13A                    1.E6                                               0
  CRC13B                    1.E6                                               0
  CRC13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  CRO13A                    1.E6                                               0
  CRO13B                    1.E6                                               0
  CRO13C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0718A                    1.E6                                               0
  U0718B                    1.E6                                               0
  U0718C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  BMN18A                    1.E6                                               0
  BMN18B                    1.E6                                               0
  BMN18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  BMO18A                    1.E6                                               0
  BMO18B                    1.E6                                               0
  BMO18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0118A                    1.E6                                               0
  U0118B                    1.E6                                               0
  U0118C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0218A                    1.E6                                               0
  U0218B                    1.E6                                               0
  U0218C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0518A                    1.E6                                               0
  U0518B                    1.E6                                               0
  U0518C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  U0618A                    1.E6                                               0
  U0618B                    1.E6                                               0
  U0618C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBM18A                    1.E6                                               0
  UBM18B                    1.E6                                               0
  UBM18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBO18A                    1.E6                                               0
  UBO18B                    1.E6                                               0
  UBO18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBN18A                    1.E6                                               0
  UBN18B                    1.E6                                               0
  UBN18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
C RESISTÊNCIA PARA A TERRA DE BARRA ISOLADA (FLOATING POINT)
C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
  UBT18A                    1.E6                                               0
  UBT18B                    1.E6                                               0
  UBT18C                    1.E6                                               0
C --------------------------------------------------------
C --------------------------------------------------------
$INCLUDE, PONT2E.lib, X0153, X0150, X0136 $$
  , XX0147, XX0144, XX0082, XX0083,12,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0154, X0155, X0157 $$
  , XX0146, XX0137, XX0084, XX0085,22,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
$INCLUDE, PONT2E.lib, X0149, X0148, X0142 $$
  , XX0144, XX0145, XX0086, XX0087,11,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0151, X0152, X0156 $$
  , XX0143, XX0146, XX0088, XX0089,21,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
$INCLUDE, PONT2E.lib, X0162, X0163, X0167 $$
  , XX0185, XX0182, XX0102, XX0103,14,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0164, X0165, X0169 $$
  , XX0184, XX0176, XX0104, XX0105,24,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
$INCLUDE, PONT2E.lib, X0158, X0159, X0166 $$
  , XX0182, XX0183, XX0106, XX0107,13,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,  0.0
$INCLUDE, PONT2E.lib, X0160, X0161, X0168 $$
  , XX0181, XX0184, XX0108, XX0109,23,0,500.,   10.,   50.,  0.01,   60. $$
  ,  5.E3, 18.85,555.5
C KCLee
$INCLUDE, lt_do11.lib, RLLS1A, RLLS1B, RLLS1C $$
  , RLLS2A, RLLS2B, RLLS2C, X0113A, X0113B, X0113C, X0114A, X0114B, X0114C $$
  ,   10.
C KCLee
$INCLUDE, lt_do06.lib, X0115A, X0115B, X0115C $$
  , X0116A, X0116B, X0116C, RLSL1A, RLSL1B, RLSL1C, RLSL2A, RLSL2B, RLSL2C $$
  ,   10.
C KCLee
$INCLUDE, lt_3807.lib, X0117A, X0117B, X0117C $$
  , X0118A, X0118B, X0118C, X0115A, X0115B, X0115C, X0116A, X0116B, X0116C $$
  , 25.42
C KCLee
$INCLUDE, lt_3808.lib, X0119A, X0119B, X0119C $$
  , X0120A, X0120B, X0120C, X0117B, X0117C, X0117A, X0118B, X0118C, X0118A $$
  , 76.96
C KCLee
$INCLUDE, lt_3809.lib, X0121A, X0121B, X0121C $$
  , X0122A, X0122B, X0122C, X0119B, X0119C, X0119A, X0120B, X0120C, X0120A $$
  , 73.84
C KCLee
$INCLUDE, lt_3810.lib, X0113A, X0113B, X0113C $$
  , X0114A, X0114B, X0114C, X0121B, X0121C, X0121A, X0122B, X0122C, X0122A $$
  , 27.52
$VINTAGE, 1
C RESISTÊNCIAS DO CIRCUITO DE FALTA
C < n1 >< n2 ><ref1><ref2>< R            >< L            >< C            >
  NOFLTA                  RG_________FASEA
  NOFLTB                  RG_________FASEB
  NOFLTC                  RG_________FASEC
  NOFLTANOFLTB            RF____FASEAFASEB  
  NOFLTANOFLTC            RF____FASEAFASEC
  NOFLTBNOFLTC            RF____FASEBFASEC  
$VINTAGE, 0       
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  FALTAANOFLTATCL_FASEAA      1.E3                                             0
  FALTABNOFLTBTCL_FASEAB      1.E3                                             0
  FALTACNOFLTCTCL_FASEAC      1.E3                                             0      
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
  X0195AX0197A                                        MEASURING                
  X0195BX0197B                                        MEASURING                
  X0195CX0197C                                        MEASURING                
  X0197AX0453A                                        MEASURING                0
  X0197BX0453B                                        MEASURING                0
  X0197CX0453C                                        MEASURING                0
11XX0547XX0565                                                  X0507C         0
  XX0559XX0564       -1.       20.                                             0
11XX0553XX0568                                                  X0507E         0
  XX0561XX0567       -1.       20.                                             0
11XX0555XX0571                                                  X0507F         0
  XX0562XX0570       -1.       20.                                             0
11XX0550XX0574                                                  X0507D         0
  XX0560XX0573       -1.       20.                                             0
11XX0556XX0577                                                  X0507B         0
  XX0558XX0576       -1.       20.                                             0
11XX0546XX0580                                                  X0507A         0
  XX0557XX0579       -1.       20.                                             0
13X0196AX0217A                                        CLOSED          X0533A   0
13X0196BX0217B                                        CLOSED          X0533B   0
13X0196CX0217C                                        CLOSED          X0533C   0
13X0196AX0218A                                        CLOSED          X0531A   0
13X0196BX0218B                                        CLOSED          X0531B   0
13X0196CX0218C                                        CLOSED          X0531C   0
13X0196AX0211A                                        CLOSED          X0534A   0
13X0196BX0211B                                        CLOSED          X0534B   0
13X0196CX0211C                                        CLOSED          X0534C   0
13X0196AX0219A                                        CLOSED          X0532A   0
13X0196BX0219B                                        CLOSED          X0532B   0
13X0196CX0219C                                        CLOSED          X0532C   0
13X0196AX0220A                                        CLOSED          X0326A   0
13X0196BX0220B                                        CLOSED          X0326B   0
13X0196CX0220C                                        CLOSED          X0326C   0
13X0196AX0221A                                        CLOSED          X0327A   0
13X0196BX0221B                                        CLOSED          X0327B   0
13X0196CX0221C                                        CLOSED          X0327C   0
11XX0582XX0599                                                  X0512C         0
  XX0593XX0598       -1.       20.                                             0
11XX0585XX0602                                                  X0512E         0
  XX0595XX0601       -1.       20.                                             0
11XX0586XX0605                                                  X0512F         0
  XX0596XX0604       -1.       20.                                             0
11XX0583XX0608                                                  X0512D         0
  XX0594XX0607       -1.       20.                                             0
11XX0589XX0611                                                  X0512B         0
  XX0592XX0610       -1.       20.                                             0
11XX0588XX0614                                                  X0512A         0
  XX0591XX0613       -1.       20.                                             0
11XX0635XX0644                                                  X0504B         0
  XX0637XX0643       -1.       20.                                             0
11XX0634XX0647                                                  X0504D         0
  XX0639XX0646       -1.       20.                                             0
11XX0636XX0650                                                  X0504F         0
  XX0641XX0649       -1.       20.                                             0
11XX0626XX0653                                                  X0504C         0
  XX0638XX0652       -1.       20.                                             0
11XX0631XX0656                                                  X0504E         0
  XX0640XX0655       -1.       20.                                             0
11XX0625XX0659                                                  X0504A         0
  XX0633XX0658       -1.       20.                                             0
11XX0661XX0678                                                  X0509C         0
  XX0672XX0677       -1.       20.                                             0
11XX0664XX0681                                                  X0509E         0
  XX0674XX0680       -1.       20.                                             0
11XX0665XX0684                                                  X0509F         0
  XX0675XX0683       -1.       20.                                             0
11XX0662XX0687                                                  X0509D         0
  XX0673XX0686       -1.       20.                                             0
11XX0668XX0690                                                  X0509B         0
  XX0671XX0689       -1.       20.                                             0
11XX0667XX0693                                                  X0509A         0
  XX0670XX0692       -1.       20.                                             0
13X0459AX0195A                                        CLOSED          X0198A   0
13X0459BX0195B                                        CLOSED          X0198B   0
13X0459CX0195C                                        CLOSED          X0198C   0
  X1212AX1214A                                        MEASURING                
  X1212BX1214B                                        MEASURING                
  X1212CX1214C                                        MEASURING                
  X1214AX1470A                                        MEASURING                0
  X1214BX1470B                                        MEASURING                0
  X1214CX1470C                                        MEASURING                0
11XX1564XX1582                                                  X1524C         0
  XX1576XX1581       -1.       20.                                             0
11XX1570XX1585                                                  X1524E         0
  XX1578XX1584       -1.       20.                                             0
11XX1572XX1588                                                  X1524F         0
  XX1579XX1587       -1.       20.                                             0
11XX1567XX1591                                                  X1524D         0
  XX1577XX1590       -1.       20.                                             0
11XX1573XX1594                                                  X1524B         0
  XX1575XX1593       -1.       20.                                             0
11XX1563XX1597                                                  X1524A         0
  XX1574XX1596       -1.       20.                                             0
13X1213AX1234A                                        CLOSED          X1550A   0
13X1213BX1234B                                        CLOSED          X1550B   0
13X1213CX1234C                                        CLOSED          X1550C   0
13X1213AX1235A                                        CLOSED          X1548A   0
13X1213BX1235B                                        CLOSED          X1548B   0
13X1213CX1235C                                        CLOSED          X1548C   0
13X1213AX1228A                                        CLOSED          X1551A   0
13X1213BX1228B                                        CLOSED          X1551B   0
13X1213CX1228C                                        CLOSED          X1551C   0
13X1213AX1236A                                        CLOSED          X1549A   0
13X1213BX1236B                                        CLOSED          X1549B   0
13X1213CX1236C                                        CLOSED          X1549C   0
13X1213AX1237A                                        CLOSED          X1343A   0
13X1213BX1237B                                        CLOSED          X1343B   0
13X1213CX1237C                                        CLOSED          X1343C   0
13X1213AX1238A                                        CLOSED          X1344A   0
13X1213BX1238B                                        CLOSED          X1344B   0
13X1213CX1238C                                        CLOSED          X1344C   0
11XX1599XX1616                                                  X1529C         0
  XX1610XX1615       -1.       20.                                             0
11XX1602XX1619                                                  X1529E         0
  XX1612XX1618       -1.       20.                                             0
11XX1603XX1622                                                  X1529F         0
  XX1613XX1621       -1.       20.                                             0
11XX1600XX1625                                                  X1529D         0
  XX1611XX1624       -1.       20.                                             0
11XX1606XX1628                                                  X1529B         0
  XX1609XX1627       -1.       20.                                             0
11XX1605XX1631                                                  X1529A         0
  XX1608XX1630       -1.       20.                                             0
11XX1652XX1661                                                  X1521B         0
  XX1654XX1660       -1.       20.                                             0
11XX1651XX1664                                                  X1521D         0
  XX1656XX1663       -1.       20.                                             0
11XX1653XX1667                                                  X1521F         0
  XX1658XX1666       -1.       20.                                             0
11XX1643XX1670                                                  X1521C         0
  XX1655XX1669       -1.       20.                                             0
11XX1648XX1673                                                  X1521E         0
  XX1657XX1672       -1.       20.                                             0
11XX1642XX1676                                                  X1521A         0
  XX1650XX1675       -1.       20.                                             0
11XX1678XX1695                                                  X1526C         0
  XX1689XX1694       -1.       20.                                             0
11XX1681XX1698                                                  X1526E         0
  XX1691XX1697       -1.       20.                                             0
11XX1682XX1701                                                  X1526F         0
  XX1692XX1700       -1.       20.                                             0
11XX1679XX1704                                                  X1526D         0
  XX1690XX1703       -1.       20.                                             0
11XX1685XX1707                                                  X1526B         0
  XX1688XX1706       -1.       20.                                             0
11XX1684XX1710                                                  X1526A         0
  XX1687XX1709       -1.       20.                                             0
13X1476AX1212A                                        CLOSED          X1215A   0
13X1476BX1212B                                        CLOSED          X1215B   0
13X1476CX1212C                                        CLOSED          X1215C   0
  SI500AX0188A       -1.        .2                                             0
  SI500BX0188B       -1.        .2                                             0
  SI500CX0188C       -1.        .2                                             0
  OR500AX0186A       -1.        .2                                             0
  OR500BX0186B       -1.        .2                                             0
  OR500CX0186C       -1.        .2                                             0
  JU500AX0127A       -1.        .2                                             0
  JU500BX0127B       -1.        .2                                             0
  JU500CX0127C       -1.        .2                                             0
  XI500AXI501A                                        MEASURING                1
  XI500BXI501B                                        MEASURING                1
  XI500CXI501C                                        MEASURING                1
  XI501AX0123A       -1.        .1                                             0
  XI501BX0123B       -1.        .1                                             0
  XI501CX0123C       -1.        .1                                             0
  XX0131XX0133                                        MEASURING                0
  XX0135XX0134                                        MEASURING                0
  XX0130XX0139                                        MEASURING                0
  XX0141XX0140                                        MEASURING                0
  XX0171XX0173                                        MEASURING                0
  XX0175XX0174                                        MEASURING                0
  XX0170XX0178                                        MEASURING                0
  XX0180XX0179                                        MEASURING                0
  X0129AOR500A                                        MEASURING                1
  X0129BOR500B                                        MEASURING                1
  X0129COR500C                                        MEASURING                1
  X2572AX2574A                                        MEASURING                
  X2572BX2574B                                        MEASURING                
  X2572CX2574C                                        MEASURING                
  X2574AX2830A                                        MEASURING                0
  X2574BX2830B                                        MEASURING                0
  X2574CX2830C                                        MEASURING                0
11XX2924XX2942                                                  X2884C         0
  XX2936XX2941       -1.       20.                                             0
11XX2930XX2945                                                  X2884E         0
  XX2938XX2944       -1.       20.                                             0
11XX2932XX2948                                                  X2884F         0
  XX2939XX2947       -1.       20.                                             0
11XX2927XX2951                                                  X2884D         0
  XX2937XX2950       -1.       20.                                             0
11XX2933XX2954                                                  X2884B         0
  XX2935XX2953       -1.       20.                                             0
11XX2923XX2957                                                  X2884A         0
  XX2934XX2956       -1.       20.                                             0
13X2573AX2594A                                        CLOSED          X2910A   0
13X2573BX2594B                                        CLOSED          X2910B   0
13X2573CX2594C                                        CLOSED          X2910C   0
13X2573AX2595A                                        CLOSED          X2908A   0
13X2573BX2595B                                        CLOSED          X2908B   0
13X2573CX2595C                                        CLOSED          X2908C   0
13X2573AX2588A                                        CLOSED          X2911A   0
13X2573BX2588B                                        CLOSED          X2911B   0
13X2573CX2588C                                        CLOSED          X2911C   0
13X2573AX2596A                                        CLOSED          X2909A   0
13X2573BX2596B                                        CLOSED          X2909B   0
13X2573CX2596C                                        CLOSED          X2909C   0
13X2573AX2597A                                        CLOSED          X2703A   0
13X2573BX2597B                                        CLOSED          X2703B   0
13X2573CX2597C                                        CLOSED          X2703C   0
13X2573AX2598A                                        CLOSED          X2704A   0
13X2573BX2598B                                        CLOSED          X2704B   0
13X2573CX2598C                                        CLOSED          X2704C   0
11XX2959XX2976                                                  X2889C         0
  XX2970XX2975       -1.       20.                                             0
11XX2962XX2979                                                  X2889E         0
  XX2972XX2978       -1.       20.                                             0
11XX2963XX2982                                                  X2889F         0
  XX2973XX2981       -1.       20.                                             0
11XX2960XX2985                                                  X2889D         0
  XX2971XX2984       -1.       20.                                             0
11XX2966XX2988                                                  X2889B         0
  XX2969XX2987       -1.       20.                                             0
11XX2965XX2991                                                  X2889A         0
  XX2968XX2990       -1.       20.                                             0
11XX3012XX3021                                                  X2881B         0
  XX3014XX3020       -1.       20.                                             0
11XX3011XX3024                                                  X2881D         0
  XX3016XX3023       -1.       20.                                             0
11XX3013XX3027                                                  X2881F         0
  XX3018XX3026       -1.       20.                                             0
11XX3003XX3030                                                  X2881C         0
  XX3015XX3029       -1.       20.                                             0
11XX3008XX3033                                                  X2881E         0
  XX3017XX3032       -1.       20.                                             0
11XX3002XX3036                                                  X2881A         0
  XX3010XX3035       -1.       20.                                             0
11XX3038XX3055                                                  X2886C         0
  XX3049XX3054       -1.       20.                                             0
11XX3041XX3058                                                  X2886E         0
  XX3051XX3057       -1.       20.                                             0
11XX3042XX3061                                                  X2886F         0
  XX3052XX3060       -1.       20.                                             0
11XX3039XX3064                                                  X2886D         0
  XX3050XX3063       -1.       20.                                             0
11XX3045XX3067                                                  X2886B         0
  XX3048XX3066       -1.       20.                                             0
11XX3044XX3070                                                  X2886A         0
  XX3047XX3069       -1.       20.                                             0
13X2836AX2572A                                        CLOSED          X2575A   0
13X2836BX2572B                                        CLOSED          X2575B   0
13X2836CX2572C                                        CLOSED          X2575C   0
  X0187ASI500A                                        MEASURING                1
  X0187BSI500B                                        MEASURING                1
  X0187CSI500C                                        MEASURING                1
  ES500AX0125A       -1.        .1                                             0
  ES500BX0125B       -1.        .1                                             0
  ES500CX0125C       -1.        .1                                             0
  TR500AX0124A       -1.        .1                                             0
  TR500BX0124B       -1.        .1                                             0
  TR500CX0124C       -1.        .1                                             0
  X0128AJU500A                                        MEASURING                1
  X0128BJU500B                                        MEASURING                1
  X0128CJU500C                                        MEASURING                1
  LE500ALESI1A                                        MEASURING                1
  LE500BLESI1B                                        MEASURING                1
  LE500CLESI1C                                        MEASURING                1
  SI500ASILE1A                                        MEASURING                1
  SI500BSILE1B                                        MEASURING                1
  SI500CSILE1C                                        MEASURING                1
  LE500ALESI2A                                        MEASURING                1
  LE500BLESI2B                                        MEASURING                1
  LE500CLESI2C                                        MEASURING                1
  SI500ASILE2A                                        MEASURING                1
  SI500BSILE2B                                        MEASURING                1
  SI500CSILE2C                                        MEASURING                1
  SI500ASIOR1A                                        MEASURING                1
  SI500BSIOR1B                                        MEASURING                1
  SI500CSIOR1C                                        MEASURING                1
  OR500AORSI1A                                        MEASURING                1
  OR500BORSI1B                                        MEASURING                1
  OR500CORSI1C                                        MEASURING                1
  LOCALASIOR2A       -1.       10.                                             1
  LOCALBSIOR2B       -1.       10.                                             1
  LOCALCSIOR2C       -1.       10.                                             1
  REMOTAORSI2A       -1.       10.                                             1
  REMOTBORSI2B       -1.       10.                                             1
  REMOTCORSI2C       -1.       10.                                             1
13X3590ARLLS2A                                                        XX3598   0
13X3590BRLLS2B                                                        XX3599   0
13X3590CRLLS2C                                                        XX3600   0
13LESI2ARLLS2A                                                        XX3598   0
13LESI2BRLLS2B                                                        XX3599   0
13LESI2CRLLS2C                                                        XX3600   0
  LESI2AX3601A                                        MEASURING                0
  LESI2BX3601B                                        MEASURING                0
  LESI2CX3601C                                        MEASURING                0
13X3603ARLLS1A                                                        XX3611   0
13X3603BRLLS1B                                                        XX3612   0
13X3603CRLLS1C                                                        XX3613   0
13LESI1ARLLS1A                                                        XX3611   0
13LESI1BRLLS1B                                                        XX3612   0
13LESI1CRLLS1C                                                        XX3613   0
  LESI1AX3614A                                        MEASURING                0
  LESI1BX3614B                                        MEASURING                0
  LESI1CX3614C                                        MEASURING                0
13X3616ARLSL1A                                                        XX3624   0
13X3616BRLSL1B                                                        XX3625   0
13X3616CRLSL1C                                                        XX3626   0
13SILE1ARLSL1A                                                        XX3624   0
13SILE1BRLSL1B                                                        XX3625   0
13SILE1CRLSL1C                                                        XX3626   0
  SILE1AX3627A                                        MEASURING                0
  SILE1BX3627B                                        MEASURING                0
  SILE1CX3627C                                        MEASURING                0
13X3629ARLSL2A                                                        XX3637   0
13X3629BRLSL2B                                                        XX3638   0
13X3629CRLSL2C                                                        XX3639   0
13SILE2ARLSL2A                                                        XX3637   0
13SILE2BRLSL2B                                                        XX3638   0
13SILE2CRLSL2C                                                        XX3639   0
  SILE2AX3640A                                        MEASURING                0
  SILE2BX3640B                                        MEASURING                0
  SILE2CX3640C                                        MEASURING                0
13X3642ACSSI1A                                                        TRPL1A   0
13X3642BCSSI1B                                                        TRPL1B   0
13X3642CCSSI1C                                                        TRPL1C   0
13SIOR1ACSSI1A                                                        TRPL1A   0
13SIOR1BCSSI1B                                                        TRPL1B   0
13SIOR1CCSSI1C                                                        TRPL1C   0
  SIOR1AX3644A                                        MEASURING                0
  SIOR1BX3644B                                        MEASURING                0
  SIOR1CX3644C                                        MEASURING                0
13X3646ACSSI2A                                                        TRPL2A   0
13X3646BCSSI2B                                                        TRPL2B   0
13X3646CCSSI2C                                                        TRPL2C   0
13SIOR2ACSSI2A                                                        TRPL2A   0
13SIOR2BCSSI2B                                                        TRPL2B   0
13SIOR2CCSSI2C                                                        TRPL2C   0
  SIOR2AX3648A                                        MEASURING                0
  SIOR2BX3648B                                        MEASURING                0
  SIOR2CX3648C                                        MEASURING                0
13X3650ACSOR1A                                                        TRPR1A   0
13X3650BCSOR1B                                                        TRPR1B   0
13X3650CCSOR1C                                                        TRPR1C   0
13ORSI1ACSOR1A                                                        TRPR1A   0
13ORSI1BCSOR1B                                                        TRPR1B   0
13ORSI1CCSOR1C                                                        TRPR1C   0
  ORSI1AX3652A                                        MEASURING                0
  ORSI1BX3652B                                        MEASURING                0
  ORSI1CX3652C                                        MEASURING                0
13X3654ACSOR2A                                                        TRPR2A   0
13X3654BCSOR2B                                                        TRPR2B   0
13X3654CCSOR2C                                                        TRPR2C   0
13ORSI2ACSOR2A                                                        TRPR2A   0
13ORSI2BCSOR2B                                                        TRPR2B   0
13ORSI2CCSOR2C                                                        TRPR2C   0
  ORSI2AX3656A                                        MEASURING                0
  ORSI2BX3656B                                        MEASURING                0
  ORSI2CX3656C                                        MEASURING                0
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14X0127A  430701.946       60.     35.77                           -1.      100.
14X0127B  430701.946       60.    -84.23                           -1.      100.
14X0127C  430701.946       60.   -204.23                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM BALBEQUHE003 BAL13 - GRUPO 1
14GE001A  11530.8859       60.81.0144623                           -1.      100.
14GE001B  11530.8859       60.-38.985538                           -1.      100.
14GE001C  11530.8859       60.-158.98554                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM CROCHAUTE004 CRO13 - GRUPO 1
14GE002A  11577.4739       60.  73.17684                           -1.      100.
14GE002B  11577.4739       60. -46.82316                           -1.      100.
14GE002C  11577.4739       60.-166.82316                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM C.ROCH CRC13 - GRUPO 1
14GE003A  11643.5017       60.75.8167775                           -1.      100.
14GE003B  11643.5017       60.-44.183222                           -1.      100.
14GE003C  11643.5017       60.-164.18322                           -1.      100.
11XX0565        13.4                                               -1.       10.
18XX0559         1.0
11XX0568        13.4                                               -1.       10.
18XX0561         1.0
11XX0571        13.4                                               -1.       10.
18XX0562         1.0
11XX0574        13.4                                               -1.       10.
18XX0560         1.0
11XX0577        13.4                                               -1.       10.
18XX0558         1.0
11XX0580        13.4                                               -1.       10.
18XX0557         1.0
11XX0599        21.3                                               -1.       10.
18XX0593         1.0
11XX0602        21.3                                               -1.       10.
18XX0595         1.0
11XX0605        21.3                                               -1.       10.
18XX0596         1.0
11XX0608        21.3                                               -1.       10.
18XX0594         1.0
11XX0611        21.3                                               -1.       10.
18XX0592         1.0
11XX0614        21.3                                               -1.       10.
18XX0591         1.0
11XX0644        13.4                                               -1.       10.
18XX0637         1.0
11XX0647        13.4                                               -1.       10.
18XX0639         1.0
11XX0650        13.4                                               -1.       10.
18XX0641         1.0
11XX0653        13.4                                               -1.       10.
18XX0638         1.0
11XX0656        13.4                                               -1.       10.
18XX0640         1.0
11XX0659        13.4                                               -1.       10.
18XX0633         1.0
11XX0678        21.3                                               -1.       10.
18XX0672         1.0
11XX0681        21.3                                               -1.       10.
18XX0674         1.0
11XX0684        21.3                                               -1.       10.
18XX0675         1.0
11XX0687        21.3                                               -1.       10.
18XX0673         1.0
11XX0690        21.3                                               -1.       10.
18XX0671         1.0
11XX0693        21.3                                               -1.       10.
18XX0670         1.0
11XX1582        13.4                                               -1.       10.
18XX1576         1.0
11XX1585        13.4                                               -1.       10.
18XX1578         1.0
11XX1588        13.4                                               -1.       10.
18XX1579         1.0
11XX1591        13.4                                               -1.       10.
18XX1577         1.0
11XX1594        13.4                                               -1.       10.
18XX1575         1.0
11XX1597        13.4                                               -1.       10.
18XX1574         1.0
11XX1616        21.3                                               -1.       10.
18XX1610         1.0
11XX1619        21.3                                               -1.       10.
18XX1612         1.0
11XX1622        21.3                                               -1.       10.
18XX1613         1.0
11XX1625        21.3                                               -1.       10.
18XX1611         1.0
11XX1628        21.3                                               -1.       10.
18XX1609         1.0
11XX1631        21.3                                               -1.       10.
18XX1608         1.0
11XX1661        13.4                                               -1.       10.
18XX1654         1.0
11XX1664        13.4                                               -1.       10.
18XX1656         1.0
11XX1667        13.4                                               -1.       10.
18XX1658         1.0
11XX1670        13.4                                               -1.       10.
18XX1655         1.0
11XX1673        13.4                                               -1.       10.
18XX1657         1.0
11XX1676        13.4                                               -1.       10.
18XX1650         1.0
11XX1695        21.3                                               -1.       10.
18XX1689         1.0
11XX1698        21.3                                               -1.       10.
18XX1691         1.0
11XX1701        21.3                                               -1.       10.
18XX1692         1.0
11XX1704        21.3                                               -1.       10.
18XX1690         1.0
11XX1707        21.3                                               -1.       10.
18XX1688         1.0
11XX1710        21.3                                               -1.       10.
18XX1687         1.0
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14GE004A  16166.6323       60.      19.4                           -1.      100.
14GE004B  16166.6323       60.    -100.6                           -1.      100.
14GE004C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0123A  430659.162       60.      35.2                           -1.      100.
14X0123B  430659.162       60.     -84.8                           -1.      100.
14X0123C  430659.162       60.    -204.8                           -1.      100.
14X0125A  428660.705       60.                                     -1.      100.
14X0125B  428660.705       60.     -120.                           -1.      100.
14X0125C  428660.705       60.     -240.                           -1.      100.
14X0124A  428660.705       60.                                     -1.      100.
14X0124B  428660.705       60.     -120.                           -1.      100.
14X0124C  428660.705       60.     -240.                           -1.      100.
14X0186A   432334.94       60.       35.                           -1.      100.
14X0186B   432334.94       60.      -85.                           -1.      100.
14X0186C   432334.94       60.     -205.                           -1.      100.
11XX2942        13.4                                               -1.       10.
18XX2936         1.0
11XX2945        13.4                                               -1.       10.
18XX2938         1.0
11XX2948        13.4                                               -1.       10.
18XX2939         1.0
11XX2951        13.4                                               -1.       10.
18XX2937         1.0
11XX2954        13.4                                               -1.       10.
18XX2935         1.0
11XX2957        13.4                                               -1.       10.
18XX2934         1.0
11XX2976        21.3                                               -1.       10.
18XX2970         1.0
11XX2979        21.3                                               -1.       10.
18XX2972         1.0
11XX2982        21.3                                               -1.       10.
18XX2973         1.0
11XX2985        21.3                                               -1.       10.
18XX2971         1.0
11XX2988        21.3                                               -1.       10.
18XX2969         1.0
11XX2991        21.3                                               -1.       10.
18XX2968         1.0
11XX3021        13.4                                               -1.       10.
18XX3014         1.0
11XX3024        13.4                                               -1.       10.
18XX3016         1.0
11XX3027        13.4                                               -1.       10.
18XX3018         1.0
11XX3030        13.4                                               -1.       10.
18XX3015         1.0
11XX3033        13.4                                               -1.       10.
18XX3017         1.0
11XX3036        13.4                                               -1.       10.
18XX3010         1.0
11XX3055        21.3                                               -1.       10.
18XX3049         1.0
11XX3058        21.3                                               -1.       10.
18XX3051         1.0
11XX3061        21.3                                               -1.       10.
18XX3052         1.0
11XX3064        21.3                                               -1.       10.
18XX3050         1.0
11XX3067        21.3                                               -1.       10.
18XX3048         1.0
11XX3070        21.3                                               -1.       10.
18XX3047         1.0
14X0188A  431926.691       60.      34.4                           -1.      100.
14X0188B  431926.691       60.     -85.6                           -1.      100.
14X0188C  431926.691       60.    -205.6                           -1.      100.
14X0189A  420495.739       60.       -6.                           -1.      100.
14X0189B  420495.739       60.     -126.                           -1.      100.
14X0189C  420495.739       60.     -246.                           -1.      100.
14X0190A  420495.739       60.       -6.                           -1.      100.
14X0190B  420495.739       60.     -126.                           -1.      100.
14X0190C  420495.739       60.     -246.                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0021A  16166.6323       60.      19.4                           -1.      100.
14X0021B  16166.6323       60.    -100.6                           -1.      100.
14X0021C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0022A  16166.6323       60.      19.4                           -1.      100.
14X0022B  16166.6323       60.    -100.6                           -1.      100.
14X0022C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0025A  16166.6323       60.      19.4                           -1.      100.
14X0025B  16166.6323       60.    -100.6                           -1.      100.
14X0025C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0023A  16166.6323       60.      19.4                           -1.      100.
14X0023B  16166.6323       60.    -100.6                           -1.      100.
14X0023C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0024A  16166.6323       60.      19.4                           -1.      100.
14X0024B  16166.6323       60.    -100.6                           -1.      100.
14X0024C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0026A  16166.6323       60.      19.4                           -1.      100.
14X0026B  16166.6323       60.    -100.6                           -1.      100.
14X0026C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0027A  16166.6323       60.      19.4                           -1.      100.
14X0027B  16166.6323       60.    -100.6                           -1.      100.
14X0027C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0028A  16166.6323       60.      19.4                           -1.      100.
14X0028B  16166.6323       60.    -100.6                           -1.      100.
14X0028C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0032A  16166.6323       60.      19.4                           -1.      100.
14X0032B  16166.6323       60.    -100.6                           -1.      100.
14X0032C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0033A  16166.6323       60.      19.4                           -1.      100.
14X0033B  16166.6323       60.    -100.6                           -1.      100.
14X0033C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0034A  16166.6323       60.      19.4                           -1.      100.
14X0034B  16166.6323       60.    -100.6                           -1.      100.
14X0034C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0037A  16166.6323       60.      19.4                           -1.      100.
14X0037B  16166.6323       60.    -100.6                           -1.      100.
14X0037C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0038A  16166.6323       60.      19.4                           -1.      100.
14X0038B  16166.6323       60.    -100.6                           -1.      100.
14X0038C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0054A  16166.6323       60.      19.4                           -1.      100.
14X0054B  16166.6323       60.    -100.6                           -1.      100.
14X0054C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0055A  16166.6323       60.      19.4                           -1.      100.
14X0055B  16166.6323       60.    -100.6                           -1.      100.
14X0055C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0060A  16166.6323       60.      19.4                           -1.      100.
14X0060B  16166.6323       60.    -100.6                           -1.      100.
14X0060C  16166.6323       60.    -220.6                           -1.      100.
C C IMPED.NCIA DA GERAÇO EM U.BMONTE U0718 - GRUPO 1
14X0061A  16166.6323       60.      19.4                           -1.      100.
14X0061B  16166.6323       60.    -100.6                           -1.      100.
14X0061C  16166.6323       60.    -220.6                           -1.      100.
C EQUIVALENTE DE THEVENIN EM MAUA-3-AM
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH001A  184631.253       60.33.1067449                           -1.      100.
14TH001B  184631.253       60.-86.893255                           -1.      100.
14TH001C  184631.253       60.-206.89325                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM MANAU2-AM0
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH002A  58500.8329       60.22.0506420                           -1.      100.
14TH002B  58500.8329       60.-97.949357                           -1.      100.
14TH002C  58500.8329       60.-217.94935                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM MANAU1-AM0
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH003A  57481.0517       60.24.7612012                           -1.      100.
14TH003B  57481.0517       60.-95.238798                           -1.      100.
14TH003C  57481.0517       60.-215.23879                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM BALBIN-AM
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH004A  195189.754       60.34.9155082                           -1.      100.
14TH004B  195189.754       60.-85.084491                           -1.      100.
14TH004C  195189.754       60.-205.08449                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM JURUPA-PA
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH005A  196604.188       60.69.9621574                           -1.      100.
14TH005B  196604.188       60.-50.037842                           -1.      100.
14TH005C  196604.188       60.-170.03784                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM XINGU--PA
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH006A  210651.901       60.26.1345358                           -1.      100.
14TH006B  210651.901       60.-93.865464                           -1.      100.
14TH006C  210651.901       60.-213.86546                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C EQUIVALENTE DE THEVENIN EM TUCUR2-PA
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14TH007A  425235.094       60.28.1465095                           -1.      100.
14TH007B  425235.094       60.-91.853490                           -1.      100.
14TH007C  425235.094       60.-211.85349                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8100
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14XI500A  430659.192       60.35.1542912                           -1.      100.
C 14XI500B  430659.192       60.-84.845708                           -1.      100.
C 14XI500C  430659.192       60.-204.84570                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8200
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14JU500A  427772.845       60.36.0329686                           -1.      100.
C 14JU500B  427772.845       60.-83.967031                           -1.      100.
C 14JU500C  427772.845       60.-203.96703                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8300
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14OR500A  427256.689       60.35.1795177                           -1.      100.
C 14OR500B  427256.689       60.-84.820482                           -1.      100.
C 14OR500C  427256.689       60.-204.82048                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
C FONTE FORÇADA EM 8400
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
C 14SI500A  425531.703       60.34.4466030                           -1.      100.
C 14SI500B  425531.703       60.-85.553397                           -1.      100.
C 14SI500C  425531.703       60.-205.55339                           -1.      100.
C --------------------------------------------------------
C --------------------------------------------------------
/OUTPUT
  ES500AES500BES500CTR500ATR500BTR500CXI500AXI500BXI500CJU500AJU500BJU500COR500A
  OR500BOR500CSI500ASI500BSI500CLE500ALE500BLE500CCSSI1ACSSI1BCSSI1CCSSI2ACSSI2B
  CSSI2CCSOR1ACSOR1BCSOR1CCSOR2ACSOR2BCSOR2CRLLS1ARLLS1BRLLS1CRLSL1ARLSL1BRLSL1C
  RLSL2ARLSL2BRLSL2CRLLS2ARLLS2BRLLS2C
BLANK TACS
BLANK MODELS
BLANK BRANCH
BLANK SWITCH
BLANK SOURCE
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK